!- Windows Line endings 

Version,
    8.9;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    Yes,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    KA2 A Flatroof Sample Building,    !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    ,                         !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000;                    !- Maximum Figures in Shadow Overlap Calculations

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200.0;                    !- Surface Temperature Upper Limit

Timestep,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    AdakNAS_AK_USADesign_Conditions,    !- Name
    51.88,                    !- Latitude
    -176.65,                  !- Longitude
    -10.00,                   !- Time Zone
    5.00;                     !- Elevation

SizingPeriod:DesignDay,
    Austin Mueller Municipal Ap Ann Clg .4% Condns DB=>MWB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    37.6,                     !- Maximum DryBulb Temperature
    12.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    23.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98792.0,                  !- Barometric Pressure
    3.7,                      !- Wind Speed
    190.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.457,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.114;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Austin Mueller Municipal Ap Ann Clg .4% Condns DP=>MDB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    27.6,                     !- Maximum DryBulb Temperature
    12.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    24.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98792.0,                  !- Barometric Pressure
    3.7,                      !- Wind Speed
    190.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.457,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.114;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Austin Mueller Municipal Ap Ann Clg .4% Condns Enth=>MDB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.0,                     !- Maximum DryBulb Temperature
    12.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                 !- Humidity Condition Type
    ,                         !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    81800.0,                  !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98792.0,                  !- Barometric Pressure
    3.7,                      !- Wind Speed
    190.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.457,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.114;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Austin Mueller Municipal Ap Ann Clg .4% Condns WB=>MDB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    12.5,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    26.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98792.0,                  !- Barometric Pressure
    3.7,                      !- Wind Speed
    190.0,                    !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.457,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.114;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

SizingPeriod:DesignDay,
    Austin Mueller Municipal Ap Ann Htg 99.6% Condns DB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -3.8,                     !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -3.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98792.0,                  !- Barometric Pressure
    3.2,                      !- Wind Speed
    10.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    Austin Mueller Municipal Ap Ann Htg Wind 99.6% Condns WS=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    8.3,                      !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    8.3,                      !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98792.0,                  !- Barometric Pressure
    11.5,                     !- Wind Speed
    10.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

SizingPeriod:DesignDay,
    Austin Mueller Municipal Ap Ann Hum_n 99.6% Condns DP=>MCDB,    !- Name
    1,                        !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    1.3,                      !- Maximum DryBulb Temperature
    0.0,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                 !- Humidity Condition Type
    -11.9,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    98792.0,                  !- Barometric Pressure
    3.2,                      !- Wind Speed
    10.0,                     !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.0;                      !- Sky Clearness

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    12,                       !- End Month
    31,                       !- End Day of Month
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    1;                        !- Number of Times Runperiod to be Repeated

ScheduleTypeLimits,
    ActivityLevel,            !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 1,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 12,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 13,         !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    ActivityLevel 5,          !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Capacity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    capacity;                 !- Unit Type

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    DeltaTemperature,         !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    deltatemperature;         !- Unit Type

ScheduleTypeLimits,
    Dimensionless,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 1,          !- Name
    -1,                       !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 2,          !- Name
    0.1,                      !- Lower Limit Value
    1000,                     !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Dimensionless 3,          !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Min Max Temp w Deadband Max Limits,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Min Max Temp w Deadband Min Limits,    !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                  !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    OnOff hvac_library,       !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Percent,                  !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    percent;                  !- Unit Type

ScheduleTypeLimits,
    Temperature,              !- Name
    0,                        !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 11,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 3,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 36,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 37,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 38,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 39,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 4,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 40,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 41,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 42,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 43,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 44,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 45,           !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Temperature 5,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Velocity,                 !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    velocity;                 !- Unit Type

Schedule:Day:Interval,
    Always Off Schedule Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0287999995052814,       !- Value Until Time 1
    02:00,                    !- Time 2
    0.0262000001966953,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.025000000372529,        !- Value Until Time 3
    05:00,                    !- Time 4
    0.0243999995291233,       !- Value Until Time 4
    06:00,                    !- Time 5
    0.0274999998509884,       !- Value Until Time 5
    07:00,                    !- Time 6
    0.0342000015079975,       !- Value Until Time 6
    08:00,                    !- Time 7
    0.0414000004529953,       !- Value Until Time 7
    09:00,                    !- Time 8
    0.0421999990940094,       !- Value Until Time 8
    10:00,                    !- Time 9
    0.0430999994277954,       !- Value Until Time 9
    11:00,                    !- Time 10
    0.0439000017940998,       !- Value Until Time 10
    12:00,                    !- Time 11
    0.0445000007748604,       !- Value Until Time 11
    13:00,                    !- Time 12
    0.0438000001013279,       !- Value Until Time 12
    14:00,                    !- Time 13
    0.0423000007867813,       !- Value Until Time 13
    15:00,                    !- Time 14
    0.0412999987602234,       !- Value Until Time 14
    16:00,                    !- Time 15
    0.0434000007808208,       !- Value Until Time 15
    17:00,                    !- Time 16
    0.0507000014185905,       !- Value Until Time 16
    19:00,                    !- Time 17
    0.063900001347065,        !- Value Until Time 17
    20:00,                    !- Time 18
    0.0588000006973743,       !- Value Until Time 18
    21:00,                    !- Time 19
    0.0564999990165234,       !- Value Until Time 19
    22:00,                    !- Time 20
    0.0537000000476837,       !- Value Until Time 20
    23:00,                    !- Time 21
    0.0454000011086464,       !- Value Until Time 21
    24:00,                    !- Time 22
    0.0366999991238117;       !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0398400016129017,       !- Value Until Time 1
    02:00,                    !- Time 2
    0.0389200001955032,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.0379000008106232,       !- Value Until Time 3
    04:00,                    !- Time 4
    0.0369799993932247,       !- Value Until Time 4
    05:00,                    !- Time 5
    0.0363299995660782,       !- Value Until Time 5
    06:00,                    !- Time 6
    0.0362300015985966,       !- Value Until Time 6
    07:00,                    !- Time 7
    0.0377499982714653,       !- Value Until Time 7
    08:00,                    !- Time 8
    0.0397199988365173,       !- Value Until Time 8
    09:00,                    !- Time 9
    0.0406900011003017,       !- Value Until Time 9
    10:00,                    !- Time 10
    0.0412300005555153,       !- Value Until Time 10
    11:00,                    !- Time 11
    0.0397100001573563,       !- Value Until Time 11
    12:00,                    !- Time 12
    0.0397999994456768,       !- Value Until Time 12
    13:00,                    !- Time 13
    0.0418200008571148,       !- Value Until Time 13
    14:00,                    !- Time 14
    0.0418200008571148,       !- Value Until Time 14
    15:00,                    !- Time 15
    0.0411700010299683,       !- Value Until Time 15
    16:00,                    !- Time 16
    0.0418099984526634,       !- Value Until Time 16
    17:00,                    !- Time 17
    0.0440099984407425,       !- Value Until Time 17
    18:00,                    !- Time 18
    0.0482399985194206,       !- Value Until Time 18
    19:00,                    !- Time 19
    0.0496699996292591,       !- Value Until Time 19
    20:00,                    !- Time 20
    0.0483300015330315,       !- Value Until Time 20
    21:00,                    !- Time 21
    0.0469399988651276,       !- Value Until Time 21
    22:00,                    !- Time 22
    0.0458800010383129,       !- Value Until Time 22
    23:00,                    !- Time 23
    0.0439000017940998,       !- Value Until Time 23
    24:00,                    !- Time 24
    0.0412300005555153;       !- Value Until Time 24

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.00910000037401915,      !- Value Until Time 1
    02:00,                    !- Time 2
    0.00719999987632036,      !- Value Until Time 2
    03:00,                    !- Time 3
    0.00350000010803342,      !- Value Until Time 3
    04:00,                    !- Time 4
    0.00359999993816018,      !- Value Until Time 4
    05:00,                    !- Time 5
    0.0071000000461936,       !- Value Until Time 5
    06:00,                    !- Time 6
    0.0110999997705221,       !- Value Until Time 6
    07:00,                    !- Time 7
    0.0225000008940697,       !- Value Until Time 7
    08:00,                    !- Time 8
    0.0487999990582466,       !- Value Until Time 8
    09:00,                    !- Time 9
    0.0729999989271164,       !- Value Until Time 9
    10:00,                    !- Time 10
    0.0857999995350838,       !- Value Until Time 10
    11:00,                    !- Time 11
    0.0838000029325485,       !- Value Until Time 11
    12:00,                    !- Time 12
    0.0749000012874603,       !- Value Until Time 12
    13:00,                    !- Time 13
    0.067100003361702,        !- Value Until Time 13
    14:00,                    !- Time 14
    0.0593999996781349,       !- Value Until Time 14
    15:00,                    !- Time 15
    0.0522000007331371,       !- Value Until Time 15
    16:00,                    !- Time 16
    0.0483999997377396,       !- Value Until Time 16
    17:00,                    !- Time 17
    0.0502999983727932,       !- Value Until Time 17
    18:00,                    !- Time 18
    0.0483999997377396,       !- Value Until Time 18
    19:00,                    !- Time 19
    0.048300001770258,        !- Value Until Time 19
    20:00,                    !- Time 20
    0.0483300015330315,       !- Value Until Time 20
    21:00,                    !- Time 21
    0.048300001770258,        !- Value Until Time 21
    22:00,                    !- Time 22
    0.046399999409914,        !- Value Until Time 22
    23:00,                    !- Time 23
    0.0313999988138676,       !- Value Until Time 23
    24:00,                    !- Time 24
    0.0163000002503395;       !- Value Until Time 24

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.00999999977648258,      !- Value Until Time 1
    02:00,                    !- Time 2
    0.00600000005215406,      !- Value Until Time 2
    03:00,                    !- Time 3
    0.00370000000111759,      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0020000000949949,       !- Value Until Time 4
    05:00,                    !- Time 5
    0.00380000006407499,      !- Value Until Time 5
    06:00,                    !- Time 6
    0.00600000005215406,      !- Value Until Time 6
    07:00,                    !- Time 7
    0.0162000004202127,       !- Value Until Time 7
    08:00,                    !- Time 8
    0.032200001180172,        !- Value Until Time 8
    09:00,                    !- Time 9
    0.0485000014305115,       !- Value Until Time 9
    10:00,                    !- Time 10
    0.068000003695488,        !- Value Until Time 10
    11:00,                    !- Time 11
    0.0776000022888184,       !- Value Until Time 11
    12:00,                    !- Time 12
    0.0812000036239624,       !- Value Until Time 12
    13:00,                    !- Time 13
    0.0741000026464462,       !- Value Until Time 13
    14:00,                    !- Time 14
    0.0671999976038933,       !- Value Until Time 14
    15:00,                    !- Time 15
    0.060699999332428,        !- Value Until Time 15
    16:00,                    !- Time 16
    0.0575000010430813,       !- Value Until Time 16
    17:00,                    !- Time 17
    0.0553999990224838,       !- Value Until Time 17
    18:00,                    !- Time 18
    0.0544000007212162,       !- Value Until Time 18
    19:00,                    !- Time 19
    0.0516000017523766,       !- Value Until Time 19
    20:00,                    !- Time 20
    0.050500001758337,        !- Value Until Time 20
    21:00,                    !- Time 21
    0.0522999987006187,       !- Value Until Time 21
    22:00,                    !- Time 22
    0.0542999990284443,       !- Value Until Time 22
    23:00,                    !- Time 23
    0.0432000011205673,       !- Value Until Time 23
    24:00,                    !- Time 24
    0.0241999998688698;       !- Value Until Time 24

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.015599999576807,        !- Value Until Time 1
    02:00,                    !- Time 2
    0.00689999992027879,      !- Value Until Time 2
    03:00,                    !- Time 3
    0.0052000000141561,       !- Value Until Time 3
    04:00,                    !- Time 4
    0.00350000010803342,      !- Value Until Time 4
    05:00,                    !- Time 5
    0.00350000010803342,      !- Value Until Time 5
    06:00,                    !- Time 6
    0.0103000001981854,       !- Value Until Time 6
    07:00,                    !- Time 7
    0.0204000007361174,       !- Value Until Time 7
    08:00,                    !- Time 8
    0.0305000003427267,       !- Value Until Time 8
    09:00,                    !- Time 9
    0.0575000010430813,       !- Value Until Time 9
    10:00,                    !- Time 10
    0.0644000023603439,       !- Value Until Time 10
    11:00,                    !- Time 11
    0.0562999993562698,       !- Value Until Time 11
    12:00,                    !- Time 12
    0.0476999990642071,       !- Value Until Time 12
    13:00,                    !- Time 13
    0.0410000011324883,       !- Value Until Time 13
    14:00,                    !- Time 14
    0.0456999987363815,       !- Value Until Time 14
    15:00,                    !- Time 15
    0.0375999994575977,       !- Value Until Time 15
    16:00,                    !- Time 16
    0.0359000004827976,       !- Value Until Time 16
    17:00,                    !- Time 17
    0.0375999994575977,       !- Value Until Time 17
    18:00,                    !- Time 18
    0.0494999997317791,       !- Value Until Time 18
    19:00,                    !- Time 19
    0.0870999991893768,       !- Value Until Time 19
    20:00,                    !- Time 20
    0.110600002110004,        !- Value Until Time 20
    21:00,                    !- Time 21
    0.0898000001907349,       !- Value Until Time 21
    22:00,                    !- Time 22
    0.0663999989628792,       !- Value Until Time 22
    23:00,                    !- Time 23
    0.0443999990820885,       !- Value Until Time 23
    24:00,                    !- Time 24
    0.0306000001728535;       !- Value Until Time 24

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.0071000000461936,       !- Value Until Time 1
    02:00,                    !- Time 2
    0.0071000000461936,       !- Value Until Time 2
    03:00,                    !- Time 3
    0.00340000004507601,      !- Value Until Time 3
    04:00,                    !- Time 4
    0.0031999999191612,       !- Value Until Time 4
    05:00,                    !- Time 5
    0.0071000000461936,       !- Value Until Time 5
    06:00,                    !- Time 6
    0.0104000000283122,       !- Value Until Time 6
    07:00,                    !- Time 7
    0.0247000008821487,       !- Value Until Time 7
    08:00,                    !- Time 8
    0.0421000011265278,       !- Value Until Time 8
    09:00,                    !- Time 9
    0.0458999983966351,       !- Value Until Time 9
    10:00,                    !- Time 10
    0.048200000077486,        !- Value Until Time 10
    11:00,                    !- Time 11
    0.0423000007867813,       !- Value Until Time 11
    12:00,                    !- Time 12
    0.0494000017642975,       !- Value Until Time 12
    13:00,                    !- Time 13
    0.0562999993562698,       !- Value Until Time 13
    14:00,                    !- Time 14
    0.0456999987363815,       !- Value Until Time 14
    15:00,                    !- Time 15
    0.043699998408556,        !- Value Until Time 15
    16:00,                    !- Time 16
    0.0560000017285347,       !- Value Until Time 16
    17:00,                    !- Time 17
    0.0917999967932701,       !- Value Until Time 17
    18:00,                    !- Time 18
    0.149299994111061,        !- Value Until Time 18
    19:00,                    !- Time 19
    0.116700001060963,        !- Value Until Time 19
    20:00,                    !- Time 20
    0.0604000017046928,       !- Value Until Time 20
    21:00,                    !- Time 21
    0.0357999987900257,       !- Value Until Time 21
    22:00,                    !- Time 22
    0.0243999995291233,       !- Value Until Time 22
    23:00,                    !- Time 23
    0.0149999996647239,       !- Value Until Time 23
    24:00,                    !- Time 24
    0.0104000000283122;       !- Value Until Time 24

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Summer Design Day 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day 2,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day 3,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day 4,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    ApartmentMidRise EQP_APT_SCH Winter Design Day 5,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    Large Office ClgSetp Default Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Summer Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office ClgSetp Winter Design Day,    !- Name
    Temperature 5,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Default Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Large Office HtgSetp Summer Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Large Office HtgSetp Winter Design Day,    !- Name
    Temperature 3,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Default Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Summer Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office ClgSetp Winter Design Day,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Default Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Medium Office HtgSetp Summer Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Medium Office HtgSetp Winter Design Day,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Activity Default,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Activity Default Schedule,    !- Name
    ActivityLevel 1,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Activity Summer Design Day 1,    !- Name
    ActivityLevel 1,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Activity Winter Design Day 1,    !- Name
    ActivityLevel 1,          !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Apartment ClgSetp Default,    !- Name
    Temperature 39,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.8888888888889;         !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Apartment ClgSetp Summer Design Day,    !- Name
    Temperature 40,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.9;                     !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Apartment ClgSetp Winter Design Day,    !- Name
    Temperature 41,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    23.9;                     !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Apartment Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    MidriseApartment Apartment Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    MidriseApartment Apartment Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    01:00,                    !- Time 1
    0.45,                     !- Value Until Time 1
    02:00,                    !- Time 2
    0.41,                     !- Value Until Time 2
    03:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    05:00,                    !- Time 4
    0.38,                     !- Value Until Time 4
    06:00,                    !- Time 5
    0.43,                     !- Value Until Time 5
    07:00,                    !- Time 6
    0.54,                     !- Value Until Time 6
    08:00,                    !- Time 7
    0.65,                     !- Value Until Time 7
    09:00,                    !- Time 8
    0.66,                     !- Value Until Time 8
    10:00,                    !- Time 9
    0.67,                     !- Value Until Time 9
    11:00,                    !- Time 10
    0.69,                     !- Value Until Time 10
    12:00,                    !- Time 11
    0.7,                      !- Value Until Time 11
    13:00,                    !- Time 12
    0.69,                     !- Value Until Time 12
    14:00,                    !- Time 13
    0.66,                     !- Value Until Time 13
    15:00,                    !- Time 14
    0.65,                     !- Value Until Time 14
    16:00,                    !- Time 15
    0.68,                     !- Value Until Time 15
    17:00,                    !- Time 16
    0.8,                      !- Value Until Time 16
    19:00,                    !- Time 17
    1,                        !- Value Until Time 17
    20:00,                    !- Time 18
    0.93,                     !- Value Until Time 18
    21:00,                    !- Time 19
    0.89,                     !- Value Until Time 19
    22:00,                    !- Time 20
    0.85,                     !- Value Until Time 20
    23:00,                    !- Time 21
    0.71,                     !- Value Until Time 21
    24:00,                    !- Time 22
    0.58;                     !- Value Until Time 22

Schedule:Day:Interval,
    MidriseApartment Apartment HtgSetp Default,    !- Name
    Temperature 43,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1111111111111;         !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Apartment HtgSetp Summer Design Day,    !- Name
    Temperature 44,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Apartment HtgSetp Winter Design Day,    !- Name
    Temperature 45,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21.1;                     !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Apartment Light Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    0.0199999995529652,       !- Value Until Time 1
    05:00,                    !- Time 2
    0.0599999986588955,       !- Value Until Time 2
    06:00,                    !- Time 3
    0.129999995231628,        !- Value Until Time 3
    07:00,                    !- Time 4
    0.140000000596046,        !- Value Until Time 4
    08:00,                    !- Time 5
    0.129999995231628,        !- Value Until Time 5
    09:00,                    !- Time 6
    0.0599999986588955,       !- Value Until Time 6
    15:00,                    !- Time 7
    0.0399999991059303,       !- Value Until Time 7
    16:00,                    !- Time 8
    0.0700000002980232,       !- Value Until Time 8
    17:00,                    !- Time 9
    0.140000000596046,        !- Value Until Time 9
    18:00,                    !- Time 10
    0.200000002980232,        !- Value Until Time 10
    19:00,                    !- Time 11
    0.270000010728836,        !- Value Until Time 11
    20:00,                    !- Time 12
    0.319999992847443,        !- Value Until Time 12
    21:00,                    !- Time 13
    0.319999992847443,        !- Value Until Time 13
    22:00,                    !- Time 14
    0.219999998807907,        !- Value Until Time 14
    23:00,                    !- Time 15
    0.119999997317791,        !- Value Until Time 15
    24:00,                    !- Time 16
    0.0500000007450581;       !- Value Until Time 16

Schedule:Day:Interval,
    MidriseApartment Apartment Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    0.067,                    !- Value Until Time 1
    05:00,                    !- Time 2
    0.187,                    !- Value Until Time 2
    06:00,                    !- Time 3
    0.394,                    !- Value Until Time 3
    07:00,                    !- Time 4
    0.44,                     !- Value Until Time 4
    08:00,                    !- Time 5
    0.393,                    !- Value Until Time 5
    09:00,                    !- Time 6
    0.172,                    !- Value Until Time 6
    15:00,                    !- Time 7
    0.119,                    !- Value Until Time 7
    16:00,                    !- Time 8
    0.206,                    !- Value Until Time 8
    17:00,                    !- Time 9
    0.439,                    !- Value Until Time 9
    18:00,                    !- Time 10
    0.616,                    !- Value Until Time 10
    19:00,                    !- Time 11
    0.829,                    !- Value Until Time 11
    20:00,                    !- Time 12
    0.986,                    !- Value Until Time 12
    21:00,                    !- Time 13
    1,                        !- Value Until Time 13
    22:00,                    !- Time 14
    0.692,                    !- Value Until Time 14
    23:00,                    !- Time 15
    0.384,                    !- Value Until Time 15
    24:00,                    !- Time 16
    0.16;                     !- Value Until Time 16

Schedule:Day:Interval,
    MidriseApartment Apartment Light Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    0.067,                    !- Value Until Time 1
    05:00,                    !- Time 2
    0.187,                    !- Value Until Time 2
    06:00,                    !- Time 3
    0.394,                    !- Value Until Time 3
    07:00,                    !- Time 4
    0.44,                     !- Value Until Time 4
    08:00,                    !- Time 5
    0.393,                    !- Value Until Time 5
    09:00,                    !- Time 6
    0.172,                    !- Value Until Time 6
    15:00,                    !- Time 7
    0.119,                    !- Value Until Time 7
    16:00,                    !- Time 8
    0.206,                    !- Value Until Time 8
    17:00,                    !- Time 9
    0.439,                    !- Value Until Time 9
    18:00,                    !- Time 10
    0.616,                    !- Value Until Time 10
    19:00,                    !- Time 11
    0.829,                    !- Value Until Time 11
    20:00,                    !- Time 12
    0.986,                    !- Value Until Time 12
    21:00,                    !- Time 13
    1,                        !- Value Until Time 13
    22:00,                    !- Time 14
    0.692,                    !- Value Until Time 14
    23:00,                    !- Time 15
    0.384,                    !- Value Until Time 15
    24:00,                    !- Time 16
    0.16;                     !- Value Until Time 16

Schedule:Day:Interval,
    MidriseApartment Apartment Light Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    0.067,                    !- Value Until Time 1
    05:00,                    !- Time 2
    0.187,                    !- Value Until Time 2
    06:00,                    !- Time 3
    0.394,                    !- Value Until Time 3
    07:00,                    !- Time 4
    0.44,                     !- Value Until Time 4
    08:00,                    !- Time 5
    0.393,                    !- Value Until Time 5
    09:00,                    !- Time 6
    0.172,                    !- Value Until Time 6
    15:00,                    !- Time 7
    0.119,                    !- Value Until Time 7
    16:00,                    !- Time 8
    0.206,                    !- Value Until Time 8
    17:00,                    !- Time 9
    0.439,                    !- Value Until Time 9
    18:00,                    !- Time 10
    0.616,                    !- Value Until Time 10
    19:00,                    !- Time 11
    0.829,                    !- Value Until Time 11
    20:00,                    !- Time 12
    0.986,                    !- Value Until Time 12
    21:00,                    !- Time 13
    1,                        !- Value Until Time 13
    22:00,                    !- Time 14
    0.692,                    !- Value Until Time 14
    23:00,                    !- Time 15
    0.384,                    !- Value Until Time 15
    24:00,                    !- Time 16
    0.16;                     !- Value Until Time 16

Schedule:Day:Interval,
    MidriseApartment Apartment Light Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    0.067,                    !- Value Until Time 1
    05:00,                    !- Time 2
    0.187,                    !- Value Until Time 2
    06:00,                    !- Time 3
    0.394,                    !- Value Until Time 3
    07:00,                    !- Time 4
    0.44,                     !- Value Until Time 4
    08:00,                    !- Time 5
    0.393,                    !- Value Until Time 5
    09:00,                    !- Time 6
    0.172,                    !- Value Until Time 6
    15:00,                    !- Time 7
    0.119,                    !- Value Until Time 7
    16:00,                    !- Time 8
    0.206,                    !- Value Until Time 8
    17:00,                    !- Time 9
    0.439,                    !- Value Until Time 9
    18:00,                    !- Time 10
    0.616,                    !- Value Until Time 10
    19:00,                    !- Time 11
    0.829,                    !- Value Until Time 11
    20:00,                    !- Time 12
    0.986,                    !- Value Until Time 12
    21:00,                    !- Time 13
    1,                        !- Value Until Time 13
    22:00,                    !- Time 14
    0.692,                    !- Value Until Time 14
    23:00,                    !- Time 15
    0.384,                    !- Value Until Time 15
    24:00,                    !- Time 16
    0.16;                     !- Value Until Time 16

Schedule:Day:Interval,
    MidriseApartment Apartment Light Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    04:00,                    !- Time 1
    0.067,                    !- Value Until Time 1
    05:00,                    !- Time 2
    0.187,                    !- Value Until Time 2
    06:00,                    !- Time 3
    0.394,                    !- Value Until Time 3
    07:00,                    !- Time 4
    0.44,                     !- Value Until Time 4
    08:00,                    !- Time 5
    0.393,                    !- Value Until Time 5
    09:00,                    !- Time 6
    0.172,                    !- Value Until Time 6
    15:00,                    !- Time 7
    0.119,                    !- Value Until Time 7
    16:00,                    !- Time 8
    0.206,                    !- Value Until Time 8
    17:00,                    !- Time 9
    0.439,                    !- Value Until Time 9
    18:00,                    !- Time 10
    0.616,                    !- Value Until Time 10
    19:00,                    !- Time 11
    0.829,                    !- Value Until Time 11
    20:00,                    !- Time 12
    0.986,                    !- Value Until Time 12
    21:00,                    !- Time 13
    1,                        !- Value Until Time 13
    22:00,                    !- Time 14
    0.692,                    !- Value Until Time 14
    23:00,                    !- Time 15
    0.384,                    !- Value Until Time 15
    24:00,                    !- Time 16
    0.16;                     !- Value Until Time 16

Schedule:Day:Interval,
    MidriseApartment Apartment Occ Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    1,                        !- Value Until Time 2
    09:00,                    !- Time 3
    1,                        !- Value Until Time 3
    10:00,                    !- Time 4
    0.850000023841858,        !- Value Until Time 4
    11:00,                    !- Time 5
    0.389999985694885,        !- Value Until Time 5
    16:00,                    !- Time 6
    0.25,                     !- Value Until Time 6
    17:00,                    !- Time 7
    0.300000011920929,        !- Value Until Time 7
    18:00,                    !- Time 8
    0.519999980926514,        !- Value Until Time 8
    21:00,                    !- Time 9
    0.870000004768372,        !- Value Until Time 9
    24:00,                    !- Time 10
    1;                        !- Value Until Time 10

Schedule:Day:Interval,
    MidriseApartment Apartment Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.85,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.52,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.87,                     !- Value Until Time 7
    24:00,                    !- Time 8
    1;                        !- Value Until Time 8

Schedule:Day:Interval,
    MidriseApartment Apartment Occ Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.85,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.52,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.87,                     !- Value Until Time 7
    24:00,                    !- Time 8
    1;                        !- Value Until Time 8

Schedule:Day:Interval,
    MidriseApartment Apartment Occ Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.85,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.52,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.87,                     !- Value Until Time 7
    24:00,                    !- Time 8
    1;                        !- Value Until Time 8

Schedule:Day:Interval,
    MidriseApartment Apartment Occ Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.85,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.52,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.87,                     !- Value Until Time 7
    24:00,                    !- Time 8
    1;                        !- Value Until Time 8

Schedule:Day:Interval,
    MidriseApartment Apartment Occ Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    07:00,                    !- Time 1
    1,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.85,                     !- Value Until Time 2
    09:00,                    !- Time 3
    0.39,                     !- Value Until Time 3
    16:00,                    !- Time 4
    0.25,                     !- Value Until Time 4
    17:00,                    !- Time 5
    0.3,                      !- Value Until Time 5
    18:00,                    !- Time 6
    0.52,                     !- Value Until Time 6
    21:00,                    !- Time 7
    0.87,                     !- Value Until Time 7
    24:00,                    !- Time 8
    1;                        !- Value Until Time 8

Schedule:Day:Interval,
    MidriseApartment Infil Default,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Infil Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Infil Summer Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Infil Summer Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Infil Winter Design Day,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    MidriseApartment Infil Winter Design Day 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Min Max Temp w Deadband Max Day,    !- Name
    Min Max Temp w Deadband Max Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Min Max Temp w Deadband Min Day,    !- Name
    Min Max Temp w Deadband Min Limits,    !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    10;                       !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Default Schedule,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Summer Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Activity Winter Design Day,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    132;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    08:00,                    !- Time 1
    0.4,                      !- Value Until Time 1
    12:00,                    !- Time 2
    0.9,                      !- Value Until Time 2
    13:00,                    !- Time 3
    0.8,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.6,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.5,                      !- Value Until Time 7
    24:00,                    !- Time 8
    0.4;                      !- Value Until Time 8

Schedule:Day:Interval,
    Office Bldg Equip Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.3;                      !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.3,                      !- Value Until Time 1
    08:00,                    !- Time 2
    0.4,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.35,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.3;                      !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Equip Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Equip Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    05:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    18:00,                    !- Time 5
    0.7,                      !- Value Until Time 5
    20:00,                    !- Time 6
    0.5,                      !- Value Until Time 6
    22:00,                    !- Time 7
    0.3,                      !- Value Until Time 7
    23:00,                    !- Time 8
    0.1,                      !- Value Until Time 8
    24:00,                    !- Time 9
    0.05;                     !- Value Until Time 9

Schedule:Day:Interval,
    Office Bldg Light Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0.05,                     !- Value Until Time 1
    08:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    14:00,                    !- Time 3
    0.5,                      !- Value Until Time 3
    17:00,                    !- Time 4
    0.15,                     !- Value Until Time 4
    24:00,                    !- Time 5
    0.05;                     !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Light Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Light Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    08:00,                    !- Time 3
    0.200000002980232,        !- Value Until Time 3
    12:00,                    !- Time 4
    0.850000023841858,        !- Value Until Time 4
    13:00,                    !- Time 5
    0.5,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.850000023841858,        !- Value Until Time 6
    18:00,                    !- Time 7
    0.699999988079071,        !- Value Until Time 7
    20:00,                    !- Time 8
    0.400000005960464,        !- Value Until Time 8
    22:00,                    !- Time 9
    0.100000001490116,        !- Value Until Time 9
    24:00,                    !- Time 10
    0.0500000007450581;       !- Value Until Time 10

Schedule:Day:Interval,
    Office Bldg Occ Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Bldg Occ Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    08:00,                    !- Time 2
    0.100000001490116,        !- Value Until Time 2
    14:00,                    !- Time 3
    0.400000005960464,        !- Value Until Time 3
    17:00,                    !- Time 4
    0.100000001490116,        !- Value Until Time 4
    24:00,                    !- Time 5
    0;                        !- Value Until Time 5

Schedule:Day:Interval,
    Office Bldg Occ Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    22:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    0.05;                     !- Value Until Time 3

Schedule:Day:Interval,
    Office Bldg Occ Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Default Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Rule 1 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Office Infil Quarter On Rule 2 Day Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Summer Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    22:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Office Infil Quarter On Winter Design Day,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    0.25,                     !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Dimensionless,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Dimensionless,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Default Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Rule 1 Day Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office ClgSetp Rule 2 Day Schedule,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    18:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Summer Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    26.7,                     !- Value Until Time 1
    22:00,                    !- Time 2
    24,                       !- Value Until Time 2
    24:00,                    !- Time 3
    26.7;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office ClgSetp Winter Design Day,    !- Name
    Temperature 4,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    26.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Default Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    22:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Rule 1 Day Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Rule 2 Day Schedule,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    15.6,                     !- Value Until Time 1
    18:00,                    !- Time 2
    21,                       !- Value Until Time 2
    24:00,                    !- Time 3
    15.6;                     !- Value Until Time 3

Schedule:Day:Interval,
    Small Office HtgSetp Summer Design Day,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    15.6;                     !- Value Until Time 1

Schedule:Day:Interval,
    Small Office HtgSetp Winter Design Day,    !- Name
    Temperature 11,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    21;                       !- Value Until Time 1

Schedule:Week:Daily,
    Schedule:Week:Daily {f23d837d-df16-4798-82d4-e9206db76951},    !- Name
    Always Off Schedule Day,    !- Sunday ScheduleDay Name
    Always Off Schedule Day,    !- Monday ScheduleDay Name
    Always Off Schedule Day,    !- Tuesday ScheduleDay Name
    Always Off Schedule Day,    !- Wednesday ScheduleDay Name
    Always Off Schedule Day,    !- Thursday ScheduleDay Name
    Always Off Schedule Day,    !- Friday ScheduleDay Name
    Always Off Schedule Day,    !- Saturday ScheduleDay Name
    Always Off Schedule Day,    !- Holiday ScheduleDay Name
    Always Off Schedule Day,    !- SummerDesignDay ScheduleDay Name
    Always Off Schedule Day,    !- WinterDesignDay ScheduleDay Name
    Always Off Schedule Day,    !- CustomDay1 ScheduleDay Name
    Always Off Schedule Day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8af6a24c-ede6-4648-8580-3159b76428df},    !- Name
    Schedule Day 2,           !- Sunday ScheduleDay Name
    Schedule Day 2,           !- Monday ScheduleDay Name
    Schedule Day 2,           !- Tuesday ScheduleDay Name
    Schedule Day 2,           !- Wednesday ScheduleDay Name
    Schedule Day 2,           !- Thursday ScheduleDay Name
    Schedule Day 2,           !- Friday ScheduleDay Name
    Schedule Day 2,           !- Saturday ScheduleDay Name
    Schedule Day 2,           !- Holiday ScheduleDay Name
    Schedule Day 2,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 2,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 2,           !- CustomDay1 ScheduleDay Name
    Schedule Day 2;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5fabd60e-17be-4676-9c79-1a49ccb739c5},    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    Schedule Day 1,           !- Saturday ScheduleDay Name
    Schedule Day 1,           !- Holiday ScheduleDay Name
    Schedule Day 1,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 1,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 1,           !- CustomDay1 ScheduleDay Name
    Schedule Day 1;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ba36d0fb-cda6-4339-9e92-c00fdd5b031f},    !- Name
    ApartmentMidRise EQP_APT_SCH Default,    !- Sunday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default,    !- Monday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default,    !- Tuesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default,    !- Wednesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default,    !- Thursday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default,    !- Friday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default,    !- Saturday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default,    !- Holiday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default,    !- CustomDay1 ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4089199a-bafd-4f18-bce5-2528a4e7696b},    !- Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Sunday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Monday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Tuesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Wednesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Thursday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Friday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Saturday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- Holiday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day 3,    !- SummerDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day 3,    !- WinterDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3,    !- CustomDay1 ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 3;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9eaea29c-b692-4726-9c4b-25810a2b09e5},    !- Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Sunday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Monday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Tuesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Wednesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Thursday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Friday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Saturday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- Holiday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day 2,    !- SummerDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day 2,    !- WinterDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2,    !- CustomDay1 ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 2;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {34769c5d-d0ce-458d-8718-216a0eb261a5},    !- Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Sunday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Monday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Tuesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Wednesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Thursday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Friday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Saturday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- Holiday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day 4,    !- SummerDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day 4,    !- WinterDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4,    !- CustomDay1 ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 4;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {31e83920-12e6-4e65-95e8-4dbb8eab93b4},    !- Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Sunday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Monday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Tuesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Wednesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Thursday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Friday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Saturday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- Holiday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day 5,    !- SummerDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day 5,    !- WinterDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5,    !- CustomDay1 ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 5;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4e0f1416-faee-4e65-8de4-cd3d2ff25f72},    !- Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Sunday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Monday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Tuesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Wednesday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Thursday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Friday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Saturday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- Holiday ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1,    !- CustomDay1 ScheduleDay Name
    ApartmentMidRise EQP_APT_SCH Default 1;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7f803fd6-1c37-4ba9-b935-4b74910b9b8a},    !- Name
    Large Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ad76d2a7-5234-4aaf-82a8-8c5a6277a096},    !- Name
    Large Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Large Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Large Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Large Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Large Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Large Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {178ae8eb-f7dd-4d35-9db8-87be4c36765b},    !- Name
    Medium Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c94ad84a-b118-4934-a552-40ca33397816},    !- Name
    Medium Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Medium Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Medium Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Medium Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Medium Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Medium Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {15c655c2-8d13-44b8-ad06-d056272770f1},    !- Name
    MidriseApartment Activity Default Schedule,    !- Sunday ScheduleDay Name
    MidriseApartment Activity Default Schedule,    !- Monday ScheduleDay Name
    MidriseApartment Activity Default Schedule,    !- Tuesday ScheduleDay Name
    MidriseApartment Activity Default Schedule,    !- Wednesday ScheduleDay Name
    MidriseApartment Activity Default Schedule,    !- Thursday ScheduleDay Name
    MidriseApartment Activity Default Schedule,    !- Friday ScheduleDay Name
    MidriseApartment Activity Default Schedule,    !- Saturday ScheduleDay Name
    MidriseApartment Activity Default Schedule,    !- Holiday ScheduleDay Name
    MidriseApartment Activity Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Activity Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dad5a149-a7d8-48ff-b144-9b9e1962857c},    !- Name
    MidriseApartment Activity Default,    !- Sunday ScheduleDay Name
    MidriseApartment Activity Default,    !- Monday ScheduleDay Name
    MidriseApartment Activity Default,    !- Tuesday ScheduleDay Name
    MidriseApartment Activity Default,    !- Wednesday ScheduleDay Name
    MidriseApartment Activity Default,    !- Thursday ScheduleDay Name
    MidriseApartment Activity Default,    !- Friday ScheduleDay Name
    MidriseApartment Activity Default,    !- Saturday ScheduleDay Name
    MidriseApartment Activity Default,    !- Holiday ScheduleDay Name
    MidriseApartment Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Activity Default,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Activity Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b2244972-a0c3-4df4-b4d7-101622e75ac8},    !- Name
    MidriseApartment Apartment ClgSetp Default,    !- Sunday ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default,    !- Monday ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default,    !- Tuesday ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default,    !- Wednesday ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default,    !- Thursday ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default,    !- Friday ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default,    !- Saturday ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default,    !- Holiday ScheduleDay Name
    MidriseApartment Apartment ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Apartment ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Apartment ClgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a4d6dc10-0277-4987-8d50-1c31989578c5},    !- Name
    MidriseApartment Apartment Equip Default Schedule,    !- Sunday ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule,    !- Monday ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule,    !- Tuesday ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule,    !- Wednesday ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule,    !- Thursday ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule,    !- Friday ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule,    !- Saturday ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule,    !- Holiday ScheduleDay Name
    MidriseApartment Apartment Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Apartment Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Apartment Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f7b19961-da23-4809-9400-f1bc756e2c8d},    !- Name
    MidriseApartment Apartment HtgSetp Default,    !- Sunday ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default,    !- Monday ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default,    !- Tuesday ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default,    !- Wednesday ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default,    !- Thursday ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default,    !- Friday ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default,    !- Saturday ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default,    !- Holiday ScheduleDay Name
    MidriseApartment Apartment HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Apartment HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Apartment HtgSetp Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {918c96d9-5be8-4b78-beb4-a1d51c1a2612},    !- Name
    MidriseApartment Apartment Light Default Schedule,    !- Sunday ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule,    !- Monday ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule,    !- Tuesday ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule,    !- Wednesday ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule,    !- Thursday ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule,    !- Friday ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule,    !- Saturday ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule,    !- Holiday ScheduleDay Name
    MidriseApartment Apartment Light Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Apartment Light Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Apartment Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8a091e6d-edbc-432c-9abd-b29799f2ee3f},    !- Name
    MidriseApartment Apartment Light Default,    !- Sunday ScheduleDay Name
    MidriseApartment Apartment Light Default,    !- Monday ScheduleDay Name
    MidriseApartment Apartment Light Default,    !- Tuesday ScheduleDay Name
    MidriseApartment Apartment Light Default,    !- Wednesday ScheduleDay Name
    MidriseApartment Apartment Light Default,    !- Thursday ScheduleDay Name
    MidriseApartment Apartment Light Default,    !- Friday ScheduleDay Name
    MidriseApartment Apartment Light Default,    !- Saturday ScheduleDay Name
    MidriseApartment Apartment Light Default,    !- Holiday ScheduleDay Name
    MidriseApartment Apartment Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Apartment Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Apartment Light Default,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Apartment Light Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e6f00801-fa14-4d3f-aea9-afabde2ed71f},    !- Name
    MidriseApartment Apartment Occ Default Schedule,    !- Sunday ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule,    !- Monday ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule,    !- Tuesday ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule,    !- Wednesday ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule,    !- Thursday ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule,    !- Friday ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule,    !- Saturday ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule,    !- Holiday ScheduleDay Name
    MidriseApartment Apartment Occ Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Apartment Occ Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Apartment Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9382b92f-caa1-413f-8abf-32866b2ad9c2},    !- Name
    MidriseApartment Infil Default,    !- Sunday ScheduleDay Name
    MidriseApartment Infil Default,    !- Monday ScheduleDay Name
    MidriseApartment Infil Default,    !- Tuesday ScheduleDay Name
    MidriseApartment Infil Default,    !- Wednesday ScheduleDay Name
    MidriseApartment Infil Default,    !- Thursday ScheduleDay Name
    MidriseApartment Infil Default,    !- Friday ScheduleDay Name
    MidriseApartment Infil Default,    !- Saturday ScheduleDay Name
    MidriseApartment Infil Default,    !- Holiday ScheduleDay Name
    MidriseApartment Infil Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Infil Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Infil Default,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Infil Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7e618cf2-9156-4729-99be-e252b4076e79},    !- Name
    MidriseApartment Infil Default Schedule,    !- Sunday ScheduleDay Name
    MidriseApartment Infil Default Schedule,    !- Monday ScheduleDay Name
    MidriseApartment Infil Default Schedule,    !- Tuesday ScheduleDay Name
    MidriseApartment Infil Default Schedule,    !- Wednesday ScheduleDay Name
    MidriseApartment Infil Default Schedule,    !- Thursday ScheduleDay Name
    MidriseApartment Infil Default Schedule,    !- Friday ScheduleDay Name
    MidriseApartment Infil Default Schedule,    !- Saturday ScheduleDay Name
    MidriseApartment Infil Default Schedule,    !- Holiday ScheduleDay Name
    MidriseApartment Infil Summer Design Day 1,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Infil Winter Design Day 1,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Infil Default Schedule,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Infil Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d8a91b93-6ecc-448d-92c1-de6352de7e10},    !- Name
    Min Max Temp w Deadband Max Day,    !- Sunday ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- Monday ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- Tuesday ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- Wednesday ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- Thursday ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- Friday ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- Saturday ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- Holiday ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- SummerDesignDay ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- WinterDesignDay ScheduleDay Name
    Min Max Temp w Deadband Max Day,    !- CustomDay1 ScheduleDay Name
    Min Max Temp w Deadband Max Day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0be3a02a-a093-49dd-ba5d-4ed35490cc45},    !- Name
    Min Max Temp w Deadband Min Day,    !- Sunday ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- Monday ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- Tuesday ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- Wednesday ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- Thursday ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- Friday ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- Saturday ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- Holiday ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- SummerDesignDay ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- WinterDesignDay ScheduleDay Name
    Min Max Temp w Deadband Min Day,    !- CustomDay1 ScheduleDay Name
    Min Max Temp w Deadband Min Day;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {66a80394-2a8f-42a9-88fb-30ffdfee13d3},    !- Name
    MidriseApartment Apartment Occ Default,    !- Sunday ScheduleDay Name
    MidriseApartment Apartment Occ Default,    !- Monday ScheduleDay Name
    MidriseApartment Apartment Occ Default,    !- Tuesday ScheduleDay Name
    MidriseApartment Apartment Occ Default,    !- Wednesday ScheduleDay Name
    MidriseApartment Apartment Occ Default,    !- Thursday ScheduleDay Name
    MidriseApartment Apartment Occ Default,    !- Friday ScheduleDay Name
    MidriseApartment Apartment Occ Default,    !- Saturday ScheduleDay Name
    MidriseApartment Apartment Occ Default,    !- Holiday ScheduleDay Name
    MidriseApartment Apartment Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    MidriseApartment Apartment Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    MidriseApartment Apartment Occ Default,    !- CustomDay1 ScheduleDay Name
    MidriseApartment Apartment Occ Default;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3bffe31-f1c2-49ef-b9ab-1ad2b5b21456},    !- Name
    Office Activity Default Schedule,    !- Sunday ScheduleDay Name
    Office Activity Default Schedule,    !- Monday ScheduleDay Name
    Office Activity Default Schedule,    !- Tuesday ScheduleDay Name
    Office Activity Default Schedule,    !- Wednesday ScheduleDay Name
    Office Activity Default Schedule,    !- Thursday ScheduleDay Name
    Office Activity Default Schedule,    !- Friday ScheduleDay Name
    Office Activity Default Schedule,    !- Saturday ScheduleDay Name
    Office Activity Default Schedule,    !- Holiday ScheduleDay Name
    Office Activity Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Activity Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Activity Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Activity Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {50a4b225-2c08-42e9-8436-1cf064747bc9},    !- Name
    Office Bldg Equip Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Equip Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Equip Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Equip Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Equip Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Equip Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ea00663e-cf91-4960-83a0-4543280ec105},    !- Name
    Office Bldg Light Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Light Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Light Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Light Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Light Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Light Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Light Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1bb42c6d-cbcc-43b8-a6c8-98cdf54eab57},    !- Name
    Office Infil Quarter On Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Monday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Tuesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Wednesday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Thursday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Friday ScheduleDay Name
    Office Infil Quarter On Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- Holiday ScheduleDay Name
    Office Infil Quarter On Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Infil Quarter On Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Infil Quarter On Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Infil Quarter On Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a1508328-01aa-447a-9155-cbc7e4c31609},    !- Name
    Office Bldg Occ Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Monday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Tuesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Wednesday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Thursday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Friday ScheduleDay Name
    Office Bldg Occ Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- Holiday ScheduleDay Name
    Office Bldg Occ Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Office Bldg Occ Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Office Bldg Occ Default Schedule,    !- CustomDay1 ScheduleDay Name
    Office Bldg Occ Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0f997813-1b51-41c0-ae12-03f96e0b4c79},    !- Name
    Small Office ClgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Monday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Friday ScheduleDay Name
    Small Office ClgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Small Office ClgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office ClgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office ClgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office ClgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule:Week:Daily {22cc6074-e9d1-4853-b88b-7fbeb4d0e02f},    !- Name
    Small Office HtgSetp Rule 1 Day Schedule,    !- Sunday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Monday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Tuesday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Wednesday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Thursday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Friday ScheduleDay Name
    Small Office HtgSetp Rule 2 Day Schedule,    !- Saturday ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- Holiday ScheduleDay Name
    Small Office HtgSetp Summer Design Day,    !- SummerDesignDay ScheduleDay Name
    Small Office HtgSetp Winter Design Day,    !- WinterDesignDay ScheduleDay Name
    Small Office HtgSetp Default Schedule,    !- CustomDay1 ScheduleDay Name
    Small Office HtgSetp Default Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Always Off Schedule,      !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {f23d837d-df16-4798-82d4-e9206db76951},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always_Off,               !- Name
    Dimensionless,            !- Schedule Type Limits Name
    Schedule:Week:Daily {8af6a24c-ede6-4648-8580-3159b76428df},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always_On,                !- Name
    Dimensionless,            !- Schedule Type Limits Name
    Schedule:Week:Daily {5fabd60e-17be-4676-9c79-1a49ccb739c5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ApartmentMidRise EQP_APT_SCH,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {ba36d0fb-cda6-4339-9e92-c00fdd5b031f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ApartmentMidRise EQP_clothesdryer,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {4089199a-bafd-4f18-bce5-2528a4e7696b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ApartmentMidRise EQP_clotheswasher,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {9eaea29c-b692-4726-9c4b-25810a2b09e5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ApartmentMidRise EQP_dishwasher,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {34769c5d-d0ce-458d-8718-216a0eb261a5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ApartmentMidRise EQP_range,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {31e83920-12e6-4e65-95e8-4dbb8eab93b4},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ApartmentMidRise EQP_refrigerator,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {4e0f1416-faee-4e65-8de4-cd3d2ff25f72},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office ClgSetp,     !- Name
    Temperature 5,            !- Schedule Type Limits Name
    Schedule:Week:Daily {7f803fd6-1c37-4ba9-b935-4b74910b9b8a},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Large Office HtgSetp,     !- Name
    Temperature 3,            !- Schedule Type Limits Name
    Schedule:Week:Daily {ad76d2a7-5234-4aaf-82a8-8c5a6277a096},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office ClgSetp,    !- Name
    Temperature 37,           !- Schedule Type Limits Name
    Schedule:Week:Daily {178ae8eb-f7dd-4d35-9db8-87be4c36765b},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Medium Office HtgSetp,    !- Name
    Temperature 36,           !- Schedule Type Limits Name
    Schedule:Week:Daily {c94ad84a-b118-4934-a552-40ca33397816},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Activity 1,    !- Name
    ActivityLevel 1,          !- Schedule Type Limits Name
    Schedule:Week:Daily {15c655c2-8d13-44b8-ad06-d056272770f1},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment ActivityDOE,    !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {dad5a149-a7d8-48ff-b144-9b9e1962857c},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Apartment ClgSetp,    !- Name
    Temperature 38,           !- Schedule Type Limits Name
    Schedule:Week:Daily {b2244972-a0c3-4df4-b4d7-101622e75ac8},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Apartment Equip,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {a4d6dc10-0277-4987-8d50-1c31989578c5},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Apartment HtgSetp,    !- Name
    Temperature 42,           !- Schedule Type Limits Name
    Schedule:Week:Daily {f7b19961-da23-4809-9400-f1bc756e2c8d},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Apartment Light 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {918c96d9-5be8-4b78-beb4-a1d51c1a2612},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Apartment LightDOE,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {8a091e6d-edbc-432c-9abd-b29799f2ee3f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Apartment Occ 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {e6f00801-fa14-4d3f-aea9-afabde2ed71f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Infil,    !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {9382b92f-caa1-413f-8abf-32866b2ad9c2},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    MidriseApartment Infil 1,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {7e618cf2-9156-4729-99be-e252b4076e79},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Min Max Temp w Deadband Max Temp Sch,    !- Name
    Min Max Temp w Deadband Max Limits,    !- Schedule Type Limits Name
    Schedule:Week:Daily {d8a91b93-6ecc-448d-92c1-de6352de7e10},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Min Max Temp w Deadband Min Temp Schedule,    !- Name
    Min Max Temp w Deadband Min Limits,    !- Schedule Type Limits Name
    Schedule:Week:Daily {0be3a02a-a093-49dd-ba5d-4ed35490cc45},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    OccProtocol,              !- Name
    Fractional,               !- Schedule Type Limits Name
    Schedule:Week:Daily {66a80394-2a8f-42a9-88fb-30ffdfee13d3},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Activity,          !- Name
    ActivityLevel,            !- Schedule Type Limits Name
    Schedule:Week:Daily {c3bffe31-f1c2-49ef-b9ab-1ad2b5b21456},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Equip,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {50a4b225-2c08-42e9-8436-1cf064747bc9},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Bldg Light,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {ea00663e-cf91-4960-83a0-4543280ec105},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Infil Quarter On,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {1bb42c6d-cbcc-43b8-a6c8-98cdf54eab57},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Office Work Occ,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {a1508328-01aa-447a-9155-cbc7e4c31609},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office ClgSetp,     !- Name
    Temperature 4,            !- Schedule Type Limits Name
    Schedule:Week:Daily {0f997813-1b51-41c0-ae12-03f96e0b4c79},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Small Office HtgSetp,     !- Name
    Temperature 11,           !- Schedule Type Limits Name
    Schedule:Week:Daily {22cc6074-e9d1-4853-b88b-7fbeb4d0e02f},    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff 1,                  !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always On Discrete hvac_library,    !- Name
    OnOff hvac_library,       !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0.0;                      !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1.0;                      !- Hourly Value

Material,
    1/2IN Gypsum,             !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    784.9,                    !- Density
    830.000000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    1IN Stucco,               !- Name
    Smooth,                   !- Roughness
    0.0253,                   !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    5/16'' THICK CEMENTITIOUS PLANK,    !- Name
    Smooth,                   !- Roughness
    0.0079375,                !- Thickness
    0.691799999999999,        !- Conductivity
    1858.0,                   !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.92,                     !- Solar Absorptance
    0.92;                     !- Visible Absorptance

Material,
    8IN Concrete HW,          !- Name
    MediumRough,              !- Roughness
    0.2033,                   !- Thickness
    1.72959999999999,         !- Conductivity
    2242.99999999999,         !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.2800000000001,         !- Conductivity
    7823.99999999999,         !- Density
    500.0,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F16 Acoustic tile,        !- Name
    MediumSmooth,             !- Roughness
    0.0191,                   !- Thickness
    0.06,                     !- Conductivity
    368.0,                    !- Density
    590.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

Material,
    G01a 19mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.019,                    !- Thickness
    0.16,                     !- Conductivity
    800.0,                    !- Density
    1090.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.4,                      !- Solar Absorptance
    0.4;                      !- Visible Absorptance

Material,
    G05 25mm wood,            !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608.0,                    !- Density
    1630.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    I01 25mm insulation board,    !- Name
    MediumRough,              !- Roughness
    0.0254,                   !- Thickness
    0.03,                     !- Conductivity
    43.0,                     !- Density
    1210.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    M11 100mm lightweight concrete,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    0.53,                     !- Conductivity
    1280.0,                   !- Density
    840.000000000002,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,    !- Name
    Rough,                    !- Roughness
    0.1016,                   !- Thickness
    1.311,                    !- Conductivity
    2240.0,                   !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.85;                     !- Visible Absorptance

Material,
    Metal Decking,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680.0,                   !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Metal Roofing,            !- Name
    MediumSmooth,             !- Roughness
    0.0015,                   !- Thickness
    45.006,                   !- Conductivity
    7680.0,                   !- Density
    418.4,                    !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Roof Insulation [18],     !- Name
    MediumRough,              !- Roughness
    0.1693,                   !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [21],     !- Name
    MediumRough,              !- Roughness
    0.2105,                   !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [25],     !- Name
    MediumRough,              !- Roughness
    0.263,                    !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Insulation [26],     !- Name
    MediumRough,              !- Roughness
    0.2941,                   !- Thickness
    0.049,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Roof Membrane,            !- Name
    VeryRough,                !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1121.29,                  !- Density
    1460.0,                   !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [31],     !- Name
    MediumRough,              !- Roughness
    0.0337000000000001,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [33],     !- Name
    MediumRough,              !- Roughness
    0.0781,                   !- Thickness
    0.045,                    !- Conductivity
    265.0,                    !- Density
    836.800000000001,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wall Insulation [35],     !- Name
    MediumRough,              !- Roughness
    0.0452,                   !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [36],     !- Name
    MediumRough,              !- Roughness
    0.0565999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [37],     !- Name
    MediumRough,              !- Roughness
    0.0680999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [40],     !- Name
    MediumRough,              !- Roughness
    0.0793999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [42],     !- Name
    MediumRough,              !- Roughness
    0.0913999999999999,       !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Wall Insulation [44],     !- Name
    MediumRough,              !- Roughness
    0.1104,                   !- Thickness
    0.0432,                   !- Conductivity
    91.0,                     !- Density
    836.999999999999,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Air Wall Material,        !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.6,                      !- Conductivity
    800.0,                    !- Density
    1000.0,                   !- Specific Heat
    0.95,                     !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Inside Air Film,          !- Name
    Smooth,                   !- Roughness
    0.119754924903968,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-R703 1-1/2''Sheathing Panel,    !- Name
    Smooth,                   !- Roughness
    0.119754924903968,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-R703 1-1/4''Gyp Coverboard,    !- Name
    Smooth,                   !- Roughness
    0.0387442404101073,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-R703 1-2 Layers GypsumBoard,    !- Name
    Smooth,                   !- Roughness
    0.218376627766059,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-R703 1-CP02 CARPET PAD,    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    K-R703 1-R49 Batt Insulation,    !- Name
    Smooth,                   !- Roughness
    8.62939900043299,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-R703 1-TPO Roof Membrane,    !- Name
    Smooth,                   !- Roughness
    0.0581163606151609,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-WW300B-Exterior Cladding,    !- Name
    Smooth,                   !- Roughness
    0.479019699615872,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-WW300B-GypsumBoard,     !- Name
    Smooth,                   !- Roughness
    0.0986217028620913,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-WW300B-Wood Sheathing,    !- Name
    Smooth,                   !- Roughness
    0.10918831388303,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-WW300B-Wood StudR15.2,    !- Name
    Smooth,                   !- Roughness
    2.67687479197105,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    K-WW300B-Wood StudR9.3,    !- Name
    Smooth,                   !- Roughness
    1.63782470824544,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    MAT-SHEATH,               !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Outside Air Film,         !- Name
    Smooth,                   !- Roughness
    0.029938731225992,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Vapor Barrier,            !- Name
    Smooth,                   !- Roughness
    0.10918831388303,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:AirGap,
    2'' Air Gap,              !- Name
    0.316998330628151;        !- Thermal Resistance

Material:AirGap,
    F04 Wall air space resistance,    !- Name
    0.15;                     !- Thermal Resistance

Material:AirGap,
    F05 Ceiling air space resistance,    !- Name
    0.18;                     !- Thermal Resistance

WindowMaterial:SimpleGlazingSystem,
    KaterraTypicalWindow,     !- Name
    1.36278320186724,         !- UFactor
    0.45,                     !- Solar Heat Gain Coefficient
    0.5;                      !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 0.24 SHGC 0.45,         !- Name
    1.36278320186724,         !- UFactor
    0.45,                     !- Solar Heat Gain Coefficient
    0.5;                      !- Visible Transmittance

WindowMaterial:Glazing,
    Clear 3mm,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [167],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2374,                   !- Solar Transmittance at Normal Incidence
    0.7126,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.985,                    !- Front Side Infrared Hemispherical Emissivity
    0.985,                    !- Back Side Infrared Hemispherical Emissivity
    2.1073,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197] 1,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [197] 2,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2349,                   !- Solar Transmittance at Normal Incidence
    0.7151,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.2512,                   !- Visible Transmittance at Normal Incidence
    0.6988,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0415,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [202] 1,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.2325,                   !- Solar Transmittance at Normal Incidence
    0.7175,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.3192,                   !- Visible Transmittance at Normal Incidence
    0.6308,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0192,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [207] 1,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3311,                   !- Solar Transmittance at Normal Incidence
    0.6189,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.44,                     !- Visible Transmittance at Normal Incidence
    0.51,                     !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3801,                   !- Solar Transmittance at Normal Incidence
    0.5699,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                   !- Visible Transmittance at Normal Incidence
    0.4421,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [216] 1,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.3801,                   !- Solar Transmittance at Normal Incidence
    0.5699,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5079,                   !- Visible Transmittance at Normal Incidence
    0.4421,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0133,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221],    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.4296,                   !- Solar Transmittance at Normal Incidence
    0.5204,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                   !- Visible Transmittance at Normal Incidence
    0.4997,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0089,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Theoretical Glass [221] 1,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00299999999999999,      !- Thickness
    0.4296,                   !- Solar Transmittance at Normal Incidence
    0.5204,                   !- Front Side Solar Reflectance at Normal Incidence
    0.0,                      !- Back Side Solar Reflectance at Normal Incidence
    0.4503,                   !- Visible Transmittance at Normal Incidence
    0.4997,                   !- Front Side Visible Reflectance at Normal Incidence
    0.0,                      !- Back Side Visible Reflectance at Normal Incidence
    0.0,                      !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0089,                   !- Conductivity
    1.0,                      !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Blind,
    Window Material Blind 1,    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45.0,                     !- Slat Angle
    221.0,                    !- Slat Conductivity
    0.0,                      !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0.0,                      !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0.0,                      !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0.0,                      !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0.0,                      !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0.0,                      !- Minimum Slat Angle
    180.0;                    !- Maximum Slat Angle

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [18],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,    !- Name
    Roof Membrane,            !- Outside Layer
    Roof Insulation [21],     !- Layer 2
    Metal Decking;            !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,    !- Name
    1IN Stucco,               !- Outside Layer
    8IN Concrete HW,          !- Layer 2
    Wall Insulation [40],     !- Layer 3
    1/2IN Gypsum;             !- Layer 4

Construction,
    ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3,    !- Name
    MAT-SHEATH,               !- Outside Layer
    Wall Insulation [33],     !- Layer 2
    1/2IN Gypsum;             !- Layer 3

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 1,    !- Name
    Theoretical Glass [167];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,    !- Name
    Theoretical Glass [207];    !- Outside Layer

Construction,
    ASHRAE 189.1-2009 GlassDoor ClimateZone 4-5,    !- Name
    Theoretical Glass [207] 1;    !- Outside Layer

Construction,
    Exterior Door,            !- Name
    F08 Metal surface,        !- Outside Layer
    I01 25mm insulation board;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    K-R703 1-CP02 CARPET PAD;    !- Layer 2

Construction,
    ExtSlabCarpet 4in ClimateZone 1-8 1,    !- Name
    MAT-CC05 4 HW CONCRETE,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    Interior Ceiling,         !- Name
    M11 100mm lightweight concrete,    !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    F16 Acoustic tile;        !- Layer 3

Construction,
    Interior Door,            !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Floor,           !- Name
    F16 Acoustic tile,        !- Outside Layer
    F05 Ceiling air space resistance,    !- Layer 2
    M11 100mm lightweight concrete;    !- Layer 3

Construction,
    Interior Partition,       !- Name
    G05 25mm wood;            !- Outside Layer

Construction,
    Interior Wall,            !- Name
    G01a 19mm gypsum board,    !- Outside Layer
    F04 Wall air space resistance,    !- Layer 2
    G01a 19mm gypsum board;    !- Layer 3

Construction,
    Interior Window,          !- Name
    Clear 3mm;                !- Outside Layer

Construction,
    KaterraTypicalWindowResidential,    !- Name
    U 0.24 SHGC 0.45;         !- Outside Layer

Construction,
    R703 1,                   !- Name
    Outside Air Film,         !- Outside Layer
    K-R703 1-TPO Roof Membrane,    !- Layer 2
    K-R703 1-1/4''Gyp Coverboard,    !- Layer 3
    K-R703 1-1/2''Sheathing Panel,    !- Layer 4
    2'' Air Gap,              !- Layer 5
    K-R703 1-R49 Batt Insulation,    !- Layer 6
    K-R703 1-2 Layers GypsumBoard,    !- Layer 7
    Vapor Barrier,            !- Layer 8
    Inside Air Film;          !- Layer 9

Construction,
    WW300B,                   !- Name
    Outside Air Film,         !- Outside Layer
    K-WW300B-Exterior Cladding,    !- Layer 2
    K-WW300B-Wood Sheathing,    !- Layer 3
    Vapor Barrier,            !- Layer 4
    K-WW300B-Wood StudR15.2,    !- Layer 5
    K-WW300B-GypsumBoard,     !- Layer 6
    Inside Air Film;          !- Layer 7

Construction,
    WW301B 0,                 !- Name
    Outside Air Film,         !- Outside Layer
    K-WW300B-Exterior Cladding,    !- Layer 2
    K-WW300B-Wood Sheathing,    !- Layer 3
    Vapor Barrier,            !- Layer 4
    K-WW300B-Wood StudR9.3,    !- Layer 5
    K-WW300B-GypsumBoard,     !- Layer 6
    Inside Air Film;          !- Layer 7

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Zone,
    01_A1,                    !- Name
    -0.0,                     !- Direction of Relative North
    19.4795772289305,         !- X Origin
    4.59840050267269,         !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    01_A2,                    !- Name
    -0.0,                     !- Direction of Relative North
    2.46157722893052,         !- X Origin
    8.25600050267269,         !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    01_B2,                    !- Name
    -0.0,                     !- Direction of Relative North
    2.15677722893052,         !- X Origin
    21.2100005026727,         !- Y Origin
    0.0,                      !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    01_C1,                    !- Name
    -0.0,                     !- Direction of Relative North
    18.9207772289305,         !- X Origin
    25.6296005026727,         !- Y Origin
    1.25672484177673e-30,     !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    02_A1,                    !- Name
    -0.0,                     !- Direction of Relative North
    19.4795772289305,         !- X Origin
    4.59840050267269,         !- Y Origin
    3.3528,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    02_A2,                    !- Name
    -0.0,                     !- Direction of Relative North
    2.46157722893052,         !- X Origin
    8.25600050267269,         !- Y Origin
    3.3528,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    02_B2,                    !- Name
    -0.0,                     !- Direction of Relative North
    2.15677722893052,         !- X Origin
    21.2100005026727,         !- Y Origin
    3.3528,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    02_C1,                    !- Name
    -0.0,                     !- Direction of Relative North
    18.9207772289305,         !- X Origin
    25.6296005026727,         !- Y Origin
    3.3528,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    03_A1,                    !- Name
    -0.0,                     !- Direction of Relative North
    19.4795772289305,         !- X Origin
    4.59840050267269,         !- Y Origin
    6.7056,                   !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    03_A2,                    !- Name
    -0.0,                     !- Direction of Relative North
    2.46157722893052,         !- X Origin
    8.25600050267269,         !- Y Origin
    6.7056,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    03_B2,                    !- Name
    -0.0,                     !- Direction of Relative North
    2.15677722893052,         !- X Origin
    21.2100005026727,         !- Y Origin
    6.7056,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

Zone,
    03_C1,                    !- Name
    -0.0,                     !- Direction of Relative North
    18.9207772289305,         !- X Origin
    25.6296005026727,         !- Y Origin
    6.7056,                   !- Z Origin
    ,                         !- Type
    ,                         !- Multiplier
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    CeilingDiffuser,          !- Zone Inside Convection Algorithm
    ;                         !- Zone Outside Convection Algorithm

ZoneList,
    A1,                       !- Name
    01_A1,                    !- Zone 1 Name
    02_A1,                    !- Zone 2 Name
    03_A1;                    !- Zone 3 Name

ZoneList,
    A2,                       !- Name
    01_A2,                    !- Zone 1 Name
    02_A2,                    !- Zone 2 Name
    03_A2;                    !- Zone 3 Name

ZoneList,
    B2,                       !- Name
    01_B2,                    !- Zone 1 Name
    02_B2,                    !- Zone 2 Name
    03_B2;                    !- Zone 3 Name

ZoneList,
    C1,                       !- Name
    01_C1,                    !- Zone 1 Name
    02_C1,                    !- Zone 2 Name
    03_C1;                    !- Zone 3 Name

BuildingSurface:Detailed,
    Surface 10,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.874,                   !- Vertex 1 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.874,                   !- Vertex 2 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 11,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    01_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 4,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.874,                   !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.874,                   !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 12,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.1976,                  !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -6.1976,                  !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 13,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    01_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 21,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.1976,                  !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.1976,                  !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 14,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 15,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    01_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 45,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.874,                   !- Vertex 1 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 9,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    01_A1,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 1,                !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    01_A2,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    3.6576,                   !- Vertex 6 Ycoordinate
    0.0;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Surface 2,                !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 3,                !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 4,                !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    01_A2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 11,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 5,                !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 6,                !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 7,                !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 8,                !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    01_A2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 37,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    1.27,                     !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    1.27,                     !- Vertex 6 Xcoordinate
    -3.6576,                  !- Vertex 6 Ycoordinate
    3.3528;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Surface 27,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    01_B2,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    3.81000000000001,         !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    3.4798,                   !- Vertex 7 Xcoordinate
    3.81000000000001,         !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    3.4798,                   !- Vertex 8 Xcoordinate
    4.41960000000001,         !- Vertex 8 Ycoordinate
    0.0;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 28,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 29,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 30,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 31,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 32,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    01_B2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 24,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.4488,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.4488,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 33,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.4488,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.4488,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 34,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 35,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 36,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    01_B2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 63,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    3.81000000000001,         !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    0.0,                      !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    0.3048,                   !- Vertex 7 Xcoordinate
    0.0,                      !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    0.3048,                   !- Vertex 8 Xcoordinate
    -6.2484,                  !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 16,               !- Name
    Floor,                    !- Surface Type
    ExtSlabCarpet 4in ClimateZone 1-8,    !- Construction Name
    01_C1,                    !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    -5.63879999999999,        !- Vertex 5 Xcoordinate
    -13.716,                  !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    -5.63879999999999,        !- Vertex 6 Xcoordinate
    -10.668,                  !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    -7.31519999999999,        !- Vertex 7 Xcoordinate
    -10.668,                  !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    -7.31519999999999,        !- Vertex 8 Xcoordinate
    0.0,                      !- Vertex 8 Ycoordinate
    0.0;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 17,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 18,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 19,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 20,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.558800000000009,        !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.558800000000009,        !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 21,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    01_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 13,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.63879999999999,        !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -5.63879999999999,        !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.558800000000009,        !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.558800000000009,        !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 22,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.63879999999999,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -5.63879999999999,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.63879999999999,        !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.63879999999999,        !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 23,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.31519999999999,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.31519999999999,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.63879999999999,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.63879999999999,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 24,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    01_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 32,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.31519999999999,        !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.31519999999999,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.31519999999999,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.31519999999999,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 25,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    01_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.31519999999999,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.31519999999999,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 26,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    01_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 52,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    -7.31519999999999,        !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    -7.31519999999999,        !- Vertex 6 Xcoordinate
    -10.668,                  !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    -5.63879999999999,        !- Vertex 7 Xcoordinate
    -10.668,                  !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    -5.63879999999999,        !- Vertex 8 Xcoordinate
    -13.716,                  !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 45,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    02_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 15,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 46,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.874,                   !- Vertex 1 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.874,                   !- Vertex 2 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 47,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    02_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 40,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.874,                   !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.874,                   !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 48,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.1976,                  !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -6.1976,                  !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 49,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    02_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 57,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.1976,                  !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.1976,                  !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 50,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 51,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    02_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 81,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.874,                   !- Vertex 1 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 37,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    02_A2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 8,                !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    3.6576,                   !- Vertex 6 Ycoordinate
    0.0;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Surface 38,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 39,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 40,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    02_A2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 47,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 41,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 42,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 43,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 44,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    02_A2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 73,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    1.27,                     !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    1.27,                     !- Vertex 6 Xcoordinate
    -3.6576,                  !- Vertex 6 Ycoordinate
    3.3528;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Surface 63,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    02_B2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 36,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    3.81000000000001,         !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    3.4798,                   !- Vertex 7 Xcoordinate
    3.81000000000001,         !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    3.4798,                   !- Vertex 8 Xcoordinate
    4.41960000000001,         !- Vertex 8 Ycoordinate
    0.0;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 64,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 65,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 66,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 67,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 68,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    02_B2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 60,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.4488,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.4488,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 69,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.4488,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.4488,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 70,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 71,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 72,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    02_B2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 99,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    3.81000000000001,         !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    0.0,                      !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    0.3048,                   !- Vertex 7 Xcoordinate
    0.0,                      !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    0.3048,                   !- Vertex 8 Xcoordinate
    -6.2484,                  !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 52,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    02_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 26,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    -5.63879999999999,        !- Vertex 5 Xcoordinate
    -13.716,                  !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    -5.63879999999999,        !- Vertex 6 Xcoordinate
    -10.668,                  !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    -7.31519999999999,        !- Vertex 7 Xcoordinate
    -10.668,                  !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    -7.31519999999999,        !- Vertex 8 Xcoordinate
    0.0,                      !- Vertex 8 Ycoordinate
    0.0;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 53,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 54,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 55,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 56,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.558800000000009,        !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.558800000000009,        !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 57,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    02_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 49,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.63879999999999,        !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -5.63879999999999,        !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.558800000000009,        !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.558800000000009,        !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 58,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.63879999999999,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -5.63879999999999,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.63879999999999,        !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.63879999999999,        !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 59,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.31519999999999,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.31519999999999,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.63879999999999,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.63879999999999,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 60,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    02_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 68,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.31519999999999,        !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.31519999999999,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.31519999999999,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.31519999999999,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 61,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    02_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.31519999999999,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.31519999999999,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 62,               !- Name
    Ceiling,                  !- Surface Type
    Interior Ceiling,         !- Construction Name
    02_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 88,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    -7.31519999999999,        !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    -7.31519999999999,        !- Vertex 6 Xcoordinate
    -10.668,                  !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    -5.63879999999999,        !- Vertex 7 Xcoordinate
    -10.668,                  !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    -5.63879999999999,        !- Vertex 8 Xcoordinate
    -13.716,                  !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 81,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    03_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 51,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    0.0;                      !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 82,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.874,                   !- Vertex 1 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.874,                   !- Vertex 2 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 83,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    03_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 76,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.874,                   !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.874,                   !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 84,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.1976,                  !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -6.1976,                  !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 85,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    03_A1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 93,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.1976,                  !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.1976,                  !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 86,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 87,               !- Name
    Roof,                     !- Surface Type
    R703 1,                   !- Construction Name
    03_A1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    -7.874,                   !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -7.874,                   !- Vertex 4 Xcoordinate
    -7.21911419532262e-16,    !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 73,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    03_A2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 44,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    3.6576,                   !- Vertex 6 Ycoordinate
    0.0;                      !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Surface 74,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 75,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 76,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    03_A2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 83,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 77,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    -3.6576,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.144,                    !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.144,                    !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 78,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -3.6576,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 79,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 80,               !- Name
    Roof,                     !- Surface Type
    R703 1,                   !- Construction Name
    03_A2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.144,                    !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.144,                    !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    1.27,                     !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    1.27,                     !- Vertex 6 Xcoordinate
    -3.6576,                  !- Vertex 6 Ycoordinate
    3.3528;                   !- Vertex 6 Zcoordinate

BuildingSurface:Detailed,
    Surface 100,              !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 101,              !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 102,              !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 103,              !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 104,              !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    03_B2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 96,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.4488,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.4488,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 105,              !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.4488,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.4488,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 106,              !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 107,              !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 108,              !- Name
    Roof,                     !- Surface Type
    R703 1,                   !- Construction Name
    03_B2,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    3.4798,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    3.4798,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    3.81000000000001,         !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    0.0,                      !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    0.3048,                   !- Vertex 7 Xcoordinate
    0.0,                      !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    0.3048,                   !- Vertex 8 Xcoordinate
    -6.2484,                  !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 99,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    03_B2,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 72,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.4488,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    9.4488,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    0.0,                      !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    0.0,                      !- Vertex 6 Xcoordinate
    3.81000000000001,         !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    3.4798,                   !- Vertex 7 Xcoordinate
    3.81000000000001,         !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    3.4798,                   !- Vertex 8 Xcoordinate
    4.41960000000001,         !- Vertex 8 Ycoordinate
    0.0;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 88,               !- Name
    Floor,                    !- Surface Type
    Interior Floor,           !- Construction Name
    03_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 62,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    0.0,                      !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    0.0,                      !- Vertex 4 Zcoordinate
    -5.63879999999999,        !- Vertex 5 Xcoordinate
    -13.716,                  !- Vertex 5 Ycoordinate
    0.0,                      !- Vertex 5 Zcoordinate
    -5.63879999999999,        !- Vertex 6 Xcoordinate
    -10.668,                  !- Vertex 6 Ycoordinate
    0.0,                      !- Vertex 6 Zcoordinate
    -7.31519999999999,        !- Vertex 7 Xcoordinate
    -10.668,                  !- Vertex 7 Ycoordinate
    0.0,                      !- Vertex 7 Zcoordinate
    -7.31519999999999,        !- Vertex 8 Xcoordinate
    0.0,                      !- Vertex 8 Ycoordinate
    0.0;                      !- Vertex 8 Zcoordinate

BuildingSurface:Detailed,
    Surface 89,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 90,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 91,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 92,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.558800000000009,        !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.558800000000009,        !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 93,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    03_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 85,               !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.63879999999999,        !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -5.63879999999999,        !- Vertex 2 Xcoordinate
    -13.716,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.558800000000009,        !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.558800000000009,        !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 94,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -5.63879999999999,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -5.63879999999999,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.63879999999999,        !- Vertex 3 Xcoordinate
    -13.716,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.63879999999999,        !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 95,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.31519999999999,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.31519999999999,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -5.63879999999999,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -5.63879999999999,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 96,               !- Name
    Wall,                     !- Surface Type
    Interior Wall,            !- Construction Name
    03_C1,                    !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Surface 104,              !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -7.31519999999999,        !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -7.31519999999999,        !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.31519999999999,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.31519999999999,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 97,               !- Name
    Wall,                     !- Surface Type
    WW300B,                   !- Construction Name
    03_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.31519999999999,        !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.31519999999999,        !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Surface 98,               !- Name
    Roof,                     !- Surface Type
    R703 1,                   !- Construction Name
    03_C1,                    !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    3.3528,                   !- Vertex 4 Zcoordinate
    -7.31519999999999,        !- Vertex 5 Xcoordinate
    0.0,                      !- Vertex 5 Ycoordinate
    3.3528,                   !- Vertex 5 Zcoordinate
    -7.31519999999999,        !- Vertex 6 Xcoordinate
    -10.668,                  !- Vertex 6 Ycoordinate
    3.3528,                   !- Vertex 6 Zcoordinate
    -5.63879999999999,        !- Vertex 7 Xcoordinate
    -10.668,                  !- Vertex 7 Ycoordinate
    3.3528,                   !- Vertex 7 Zcoordinate
    -5.63879999999999,        !- Vertex 8 Xcoordinate
    -13.716,                  !- Vertex 8 Ycoordinate
    3.3528;                   !- Vertex 8 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 63,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 12,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.73099999999998,        !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -6.73099999999998,        !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.64539999999998,        !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.64539999999998,        !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 51,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 14,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.0894,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.0894,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.9182,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    5.9182,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 54,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 14,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    1.0922,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    1.0922,                   !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    2.286,                    !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    2.286,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 42,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 2,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.667,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    2.667,                    !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.889,                    !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.889,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 66,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 3,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.9154,                   !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.9154,                   !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.001,                    !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    8.001,                    !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 48,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 6,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -1.2319,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    -1.2319,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -2.4257,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    -2.4257,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 45,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 7,                !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.2286,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.2286,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.143,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.143,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 37,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 28,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.79400000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    2.79400000000001,         !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.01600000000001,         !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.01600000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 30,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 29,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    2.7432,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    2.7432,                   !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 26,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 31,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.112,                    !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    7.112,                    !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    6.3754,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    6.3754,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 27,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 31,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.5212,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    4.5212,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    3.7846,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    3.7846,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 57,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 33,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.3058,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.3058,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.2202,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.2202,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 38,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 34,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -0.6858,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -0.6858,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -1.8796,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -1.8796,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 39,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 34,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -3.7338,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -3.7338,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -4.9276,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -4.9276,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 6,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 17,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -1.1176,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -1.1176,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -0.381,                   !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -0.381,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 3,            !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 18,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.0668,                   !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.0668,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.1524,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    -6.28362420888365e-31,    !- Vertex 3 Zcoordinate
    0.1524,                   !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 13,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 19,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -12.7,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -12.7,                    !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -10.922,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -10.922,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 14,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 19,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -9.5758,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -9.5758,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -7.7978,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -7.7978,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 15,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 19,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -6.4516,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -6.4516,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -4.6736,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -4.6736,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 60,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 23,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.08659999999998,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -7.08659999999998,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.17219999999998,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    -6.28362420888365e-31,    !- Vertex 3 Zcoordinate
    -6.17219999999998,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 18,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 25,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -2.4384,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -2.4384,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    -3.175,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    -3.175,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 19,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 25,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.1402,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -4.1402,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    -5.334,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    -5.334,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 62,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 48,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.73099999999998,        !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -6.73099999999998,        !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.64539999999998,        !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.64539999999998,        !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 50,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 50,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.0894,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.0894,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.9182,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    5.9182,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 53,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 50,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    1.0922,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    1.0922,                   !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    2.286,                    !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    2.286,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 41,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 38,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.667,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    2.667,                    !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.889,                    !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.889,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 65,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 39,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.9154,                   !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.9154,                   !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.001,                    !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    8.001,                    !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 47,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 42,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -1.2319,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    -1.2319,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -2.4257,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    -2.4257,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 44,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 43,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.2286,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.2286,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.143,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.143,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 34,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 64,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.79400000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    2.79400000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.01600000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.01600000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 29,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 65,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    2.7432,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    2.7432,                   !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 24,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 67,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.112,                    !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    7.112,                    !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    6.3754,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    6.3754,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 25,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 67,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.5212,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    4.5212,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    3.7846,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    3.7846,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 56,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 69,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.3058,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.3058,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.2202,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.2202,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 35,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 70,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -0.6858,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -0.6858,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -1.8796,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -1.8796,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 36,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 70,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -3.7338,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -3.7338,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -4.9276,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -4.9276,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 5,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 53,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -1.1176,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -1.1176,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -0.381,                   !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -0.381,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 2,            !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 54,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.0668,                   !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.0668,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.1524,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.1524,                   !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 10,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 55,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -12.7,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -12.7,                    !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -10.922,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -10.922,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 11,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 55,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -9.5758,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -9.5758,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -7.7978,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -7.7978,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 12,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 55,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -6.4516,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -6.4516,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -4.6736,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -4.6736,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 59,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 59,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.08659999999998,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -7.08659999999998,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.17219999999998,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.17219999999998,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 17,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 61,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -2.4384,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -2.4384,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    -3.175,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    -3.175,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 20,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 61,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.1402,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -4.1402,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    -5.334,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    -5.334,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 61,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 84,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.73099999999998,        !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -6.73099999999998,        !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.64539999999998,        !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.64539999999998,        !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 49,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 86,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.0894,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.0894,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.9182,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    5.9182,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 52,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 86,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    1.0922,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    1.0922,                   !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    2.286,                    !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    2.286,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 40,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 74,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.667,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    2.667,                    !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.889,                    !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.889,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 64,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 75,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.9154,                   !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.9154,                   !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.001,                    !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    8.001,                    !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 46,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 78,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -1.2319,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    -1.2319,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -2.4257,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    -2.4257,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 43,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 79,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.2286,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.2286,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.143,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.143,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 33,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 100,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.79400000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    2.79400000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.01600000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.01600000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 28,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 101,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    2.7432,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    2.7432,                   !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 22,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 103,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.5212,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    4.5212,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    3.7846,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    3.7846,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 23,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 103,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.112,                    !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    7.112,                    !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    6.3754,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    6.3754,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 55,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 105,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.3058,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.3058,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.2202,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.2202,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 31,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 106,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -3.7338,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -3.7338,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -4.9276,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -4.9276,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 32,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 106,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -0.6858,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -0.6858,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -1.8796,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -1.8796,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 4,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 89,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -1.1176,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -1.1176,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -0.381,                   !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -0.381,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 1,            !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 90,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.0668,                   !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.0668,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.1524,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.1524,                   !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 7,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 91,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -12.7,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -12.7,                    !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -10.922,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -10.922,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 8,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 91,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -9.5758,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -9.5758,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -7.7978,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -7.7978,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 9,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 91,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -6.4516,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -6.4516,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -4.6736,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -4.6736,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 58,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 95,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.08659999999998,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -7.08659999999998,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.17219999999998,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.17219999999998,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 16,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 97,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -2.4384,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -2.4384,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    -3.175,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    -3.175,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 21,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 97,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.1402,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -4.1402,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    -5.334,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    -5.334,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

WindowProperty:ShadingControl,
    Shading Control 1,        !- Name
    InteriorBlind,            !- Shading Type
    ,                         !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ,                         !- Schedule Name
    27.0,                     !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    Window Material Blind 1,    !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ;                         !- Slat Angle Schedule Name

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,    !- Name
    0.05081016,               !- Frame Width
    0.05081016,               !- Frame Outside Projection
    0.05081016,               !- Frame Inside Projection
    ,                         !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.0,                      !- Divider Width
    0.0,                      !- Number of Horizontal Dividers
    0.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    0.0,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.0,                      !- Divider Solar Absorptance
    0.0,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.0,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.0,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.0;                      !- Inside Reveal Solar Absorptance

Shading:Zone:Detailed,
    Shading Surface 4,        !- Name
    Surface 14,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0.1524,                   !- Vertex 1 Xcoordinate
    3.937,                    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.1524,                   !- Vertex 2 Xcoordinate
    6.0706,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    6.0706,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.937,                    !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 2,        !- Name
    Surface 5,                !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    -0.254,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -0.254,                   !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 8,        !- Name
    Surface 28,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    5.33400000000001,         !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.33400000000001,         !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 6,        !- Name
    Surface 17,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.524,                    !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.524,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 5,        !- Name
    Surface 50,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0.1524,                   !- Vertex 1 Xcoordinate
    3.937,                    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.1524,                   !- Vertex 2 Xcoordinate
    6.0706,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    6.0706,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.937,                    !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 3,        !- Name
    Surface 42,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    -0.254,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -0.254,                   !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 9,        !- Name
    Surface 64,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    5.33400000000001,         !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.33400000000001,         !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 7,        !- Name
    Surface 61,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.524,                    !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.524,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 1,        !- Name
    Surface 95,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -5.63879999999999,        !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -5.63879999999999,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    -14.7828,                 !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -14.7828,                 !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

People,
    People 1,                 !- Name
    A1,                       !- Zone or ZoneList Name
    OccProtocol,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.55,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MidriseApartment ActivityDOE;    !- Activity Level Schedule Name

People,
    People 2,                 !- Name
    A2,                       !- Zone or ZoneList Name
    OccProtocol,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.55,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MidriseApartment ActivityDOE;    !- Activity Level Schedule Name

People,
    People 6,                 !- Name
    B2,                       !- Zone or ZoneList Name
    OccProtocol,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.47,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MidriseApartment ActivityDOE;    !- Activity Level Schedule Name

People,
    People 7,                 !- Name
    C1,                       !- Zone or ZoneList Name
    OccProtocol,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3.39,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MidriseApartment ActivityDOE;    !- Activity Level Schedule Name

Lights,
    Lights 2,                 !- Name
    A1,                       !- Zone or ZoneList Name
    MidriseApartment Apartment LightDOE,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.12688325376651,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 3,                 !- Name
    A2,                       !- Zone or ZoneList Name
    MidriseApartment Apartment LightDOE,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.72861856834825,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 7,                 !- Name
    B2,                       !- Zone or ZoneList Name
    MidriseApartment Apartment LightDOE,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.26038846522137,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 8,                 !- Name
    C1,                       !- Zone or ZoneList Name
    MidriseApartment Apartment LightDOE,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.08493672542901,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 19,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clothesdryer,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1699.555616,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 20,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clotheswasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0000064,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.8,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 22,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_dishwasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    780.00000048,             !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 23,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    250.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 24,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    176.47056,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 25,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_refrigerator,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1200.00024,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    1.0,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 26,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_APT_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 3,     !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 13,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    176.47056,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 27,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clothesdryer,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1699.555616,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 28,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clotheswasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0000064,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.8,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 30,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_dishwasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    780.00000048,             !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 31,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    250.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 32,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 33,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_refrigerator,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1200.00024,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    1.0,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 34,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_APT_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 45,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    397.05876,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 60,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clothesdryer,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1699.555616,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 61,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clotheswasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0000064,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.8,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 63,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_dishwasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    780.00000048,             !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 64,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    250.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 65,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 66,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    176.47056,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 67,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_refrigerator,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1200.00024,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    1.0,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 68,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_APT_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 1,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clothesdryer,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1699.555616,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 10,    !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    397.05876,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 2,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clotheswasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0000064,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.8,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 4,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_dishwasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    780.00000048,             !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 5,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 53,    !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 6,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    250.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 7,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    176.47056,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 8,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_refrigerator,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1200.00024,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    1.0,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 9,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_APT_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 2,            !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 3,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20.0,                    !- Minimum Value of x
    20.0;                     !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 5,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20.0,                    !- Minimum Value of x
    20.0;                     !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 5,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 Constant
    0.0,                      !- Coefficient3 Constant
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

LifeCycleCost:Parameters,
    {a2f29bf5-e8d2-4bdc-a9ed-01328484d59b},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

Output:SQLite,
    SimpleAndTabular;         !- Option Type