    Sub Surface 5,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 53,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -1.1176,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -1.1176,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -0.381,                   !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -0.381,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 2,            !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 54,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.0668,                   !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.0668,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.1524,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.1524,                   !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 10,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 55,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -12.7,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -12.7,                    !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -10.922,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -10.922,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 11,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 55,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -9.5758,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -9.5758,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -7.7978,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -7.7978,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 12,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 55,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -6.4516,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -6.4516,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -4.6736,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -4.6736,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 59,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 59,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.08659999999998,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -7.08659999999998,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.17219999999998,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.17219999999998,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 17,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 61,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -2.4384,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -2.4384,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    -3.175,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    -3.175,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 20,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 61,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.1402,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -4.1402,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    -5.334,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    -5.334,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 61,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 84,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.73099999999998,        !- Vertex 1 Xcoordinate
    7.3152,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -6.73099999999998,        !- Vertex 2 Xcoordinate
    7.3152,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -7.64539999999998,        !- Vertex 3 Xcoordinate
    7.3152,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -7.64539999999998,        !- Vertex 4 Xcoordinate
    7.3152,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 49,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 86,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    4.0894,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    4.0894,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.9182,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    5.9182,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 52,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 86,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    1.0922,                   !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    1.0922,                   !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    2.286,                    !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    2.286,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 40,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 74,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.667,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    2.667,                    !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.889,                    !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    0.889,                    !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 64,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 75,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.9154,                   !- Vertex 1 Xcoordinate
    3.6576,                   !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.9154,                   !- Vertex 2 Xcoordinate
    3.6576,                   !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    8.001,                    !- Vertex 3 Xcoordinate
    3.6576,                   !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    8.001,                    !- Vertex 4 Xcoordinate
    3.6576,                   !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 46,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 78,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -1.2319,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    -1.2319,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    1.27,                     !- Vertex 3 Xcoordinate
    -2.4257,                  !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    1.27,                     !- Vertex 4 Xcoordinate
    -2.4257,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 43,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 79,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.2286,                   !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.2286,                   !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    1.143,                    !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    1.143,                    !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 33,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 100,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    2.79400000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    2.79400000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    1.01600000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    1.01600000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 28,           !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 101,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    2.7432,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    2.7432,                   !- Vertex 2 Xcoordinate
    3.81000000000001,         !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.9144,                   !- Vertex 3 Xcoordinate
    3.81000000000001,         !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.9144,                   !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 22,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 103,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.5212,                   !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    4.5212,                   !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    3.7846,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    3.7846,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 23,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 103,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.112,                    !- Vertex 1 Xcoordinate
    4.41960000000001,         !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    7.112,                    !- Vertex 2 Xcoordinate
    4.41960000000001,         !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    6.3754,                   !- Vertex 3 Xcoordinate
    4.41960000000001,         !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    6.3754,                   !- Vertex 4 Xcoordinate
    4.41960000000001,         !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 55,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 105,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.3058,                   !- Vertex 1 Xcoordinate
    -6.2484,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    8.3058,                   !- Vertex 2 Xcoordinate
    -6.2484,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    9.2202,                   !- Vertex 3 Xcoordinate
    -6.2484,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    9.2202,                   !- Vertex 4 Xcoordinate
    -6.2484,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 31,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 106,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -3.7338,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -3.7338,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -4.9276,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -4.9276,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 32,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 106,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.3048,                   !- Vertex 1 Xcoordinate
    -0.6858,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.3048,                   !- Vertex 2 Xcoordinate
    -0.6858,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    0.3048,                   !- Vertex 3 Xcoordinate
    -1.8796,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    0.3048,                   !- Vertex 4 Xcoordinate
    -1.8796,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 4,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 89,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.0,                      !- Vertex 1 Xcoordinate
    -1.1176,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    0.0,                      !- Vertex 2 Xcoordinate
    -1.1176,                  !- Vertex 2 Ycoordinate
    0.889,                    !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    -0.381,                   !- Vertex 3 Ycoordinate
    0.889,                    !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -0.381,                   !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 1,            !- Name
    GlassDoor,                !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 90,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.0668,                   !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.0668,                   !- Vertex 2 Xcoordinate
    -3.65760000000001,        !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    0.1524,                   !- Vertex 3 Xcoordinate
    -3.65760000000001,        !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    0.1524,                   !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 7,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 91,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -12.7,                    !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -12.7,                    !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -10.922,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -10.922,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 8,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 91,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -9.5758,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -9.5758,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -7.7978,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -7.7978,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 9,            !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 91,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.8288,                   !- Vertex 1 Xcoordinate
    -6.4516,                  !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    1.8288,                   !- Vertex 2 Xcoordinate
    -6.4516,                  !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    1.8288,                   !- Vertex 3 Xcoordinate
    -4.6736,                  !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    1.8288,                   !- Vertex 4 Xcoordinate
    -4.6736,                  !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 58,           !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    Surface 95,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.08659999999998,        !- Vertex 1 Xcoordinate
    -10.668,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    -7.08659999999998,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    0.0,                      !- Vertex 2 Zcoordinate
    -6.17219999999998,        !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    0.0,                      !- Vertex 3 Zcoordinate
    -6.17219999999998,        !- Vertex 4 Xcoordinate
    -10.668,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 16,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 97,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -2.4384,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -2.4384,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    -3.175,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    -3.175,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Sub Surface 21,           !- Name
    Window,                   !- Surface Type
    KaterraTypicalWindowResidential,    !- Construction Name
    Surface 97,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Shading Control Name
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.1402,                  !- Vertex 1 Xcoordinate
    0.0,                      !- Vertex 1 Ycoordinate
    2.4384,                   !- Vertex 1 Zcoordinate
    -4.1402,                  !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    0.4826,                   !- Vertex 2 Zcoordinate
    -5.334,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    0.4826,                   !- Vertex 3 Zcoordinate
    -5.334,                   !- Vertex 4 Xcoordinate
    0.0,                      !- Vertex 4 Ycoordinate
    2.4384;                   !- Vertex 4 Zcoordinate

WindowProperty:ShadingControl,
    Shading Control 1,        !- Name
    InteriorBlind,            !- Shading Type
    ,                         !- Construction with Shading Name
    OnIfHighSolarOnWindow,    !- Shading Control Type
    ,                         !- Schedule Name
    27.0,                     !- Setpoint
    No,                       !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    Window Material Blind 1,    !- Shading Device Material Name
    ,                         !- Type of Slat Angle Control for Blinds
    ;                         !- Slat Angle Schedule Name

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,    !- Name
    0.05081016,               !- Frame Width
    0.05081016,               !- Frame Outside Projection
    0.05081016,               !- Frame Inside Projection
    ,                         !- Frame Conductance
    1.0,                      !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.7,                      !- Frame Solar Absorptance
    0.7,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.0,                      !- Divider Width
    0.0,                      !- Number of Horizontal Dividers
    0.0,                      !- Number of Vertical Dividers
    0.0,                      !- Divider Outside Projection
    0.0,                      !- Divider Inside Projection
    0.0,                      !- Divider Conductance
    1.0,                      !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.0,                      !- Divider Solar Absorptance
    0.0,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.0,                      !- Outside Reveal Solar Absorptance
    0.0,                      !- Inside Sill Depth
    0.0,                      !- Inside Sill Solar Absorptance
    0,                        !- Inside Reveal Depth
    0.0;                      !- Inside Reveal Solar Absorptance

Shading:Zone:Detailed,
    Shading Surface 4,        !- Name
    Surface 14,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0.1524,                   !- Vertex 1 Xcoordinate
    3.937,                    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.1524,                   !- Vertex 2 Xcoordinate
    6.0706,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    6.0706,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.937,                    !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 2,        !- Name
    Surface 5,                !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    -0.254,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -0.254,                   !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 8,        !- Name
    Surface 30,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    5.33400000000001,         !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.33400000000001,         !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 6,        !- Name
    Surface 18,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.524,                    !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.524,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 5,        !- Name
    Surface 50,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    0.1524,                   !- Vertex 1 Xcoordinate
    3.937,                    !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    0.1524,                   !- Vertex 2 Xcoordinate
    6.0706,                   !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    6.0706,                   !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.937,                    !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 3,        !- Name
    Surface 43,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.27,                     !- Vertex 1 Xcoordinate
    -3.6576,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.27,                     !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    -0.254,                   !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -0.254,                   !- Vertex 4 Xcoordinate
    -3.6576,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 9,        !- Name
    Surface 64,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    3.4798,                   !- Vertex 1 Xcoordinate
    3.81000000000001,         !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    3.4798,                   !- Vertex 2 Xcoordinate
    5.33400000000001,         !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    5.33400000000001,         !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    3.81000000000001,         !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 7,        !- Name
    Surface 61,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    1.524,                    !- Vertex 1 Xcoordinate
    -3.65760000000001,        !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    1.524,                    !- Vertex 2 Xcoordinate
    0.0,                      !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    0.0,                      !- Vertex 3 Xcoordinate
    0.0,                      !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    0.0,                      !- Vertex 4 Xcoordinate
    -3.65760000000001,        !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Shading Surface 1,        !- Name
    Surface 94,               !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -5.63879999999999,        !- Vertex 1 Xcoordinate
    -13.716,                  !- Vertex 1 Ycoordinate
    3.3528,                   !- Vertex 1 Zcoordinate
    -5.63879999999999,        !- Vertex 2 Xcoordinate
    -10.668,                  !- Vertex 2 Ycoordinate
    3.3528,                   !- Vertex 2 Zcoordinate
    -14.7828,                 !- Vertex 3 Xcoordinate
    -10.668,                  !- Vertex 3 Ycoordinate
    3.3528,                   !- Vertex 3 Zcoordinate
    -14.7828,                 !- Vertex 4 Xcoordinate
    -13.716,                  !- Vertex 4 Ycoordinate
    3.3528;                   !- Vertex 4 Zcoordinate

People,
    People 1,                 !- Name
    A1,                       !- Zone or ZoneList Name
    OccProtocol,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.55,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MidriseApartment ActivityDOE;    !- Activity Level Schedule Name

People,
    People 2,                 !- Name
    A2,                       !- Zone or ZoneList Name
    OccProtocol,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    1.55,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MidriseApartment ActivityDOE;    !- Activity Level Schedule Name

People,
    People 6,                 !- Name
    B2,                       !- Zone or ZoneList Name
    OccProtocol,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    2.47,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MidriseApartment ActivityDOE;    !- Activity Level Schedule Name

People,
    People 7,                 !- Name
    C1,                       !- Zone or ZoneList Name
    OccProtocol,              !- Number of People Schedule Name
    People,                   !- Number of People Calculation Method
    3.39,                     !- Number of People
    ,                         !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    ,                         !- Sensible Heat Fraction
    MidriseApartment ActivityDOE;    !- Activity Level Schedule Name

Lights,
    Lights 2,                 !- Name
    A1,                       !- Zone or ZoneList Name
    MidriseApartment Apartment LightDOE,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    4.12688325376651,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 3,                 !- Name
    A2,                       !- Zone or ZoneList Name
    MidriseApartment Apartment LightDOE,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.72861856834825,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 7,                 !- Name
    B2,                       !- Zone or ZoneList Name
    MidriseApartment Apartment LightDOE,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.26038846522137,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

Lights,
    Lights 8,                 !- Name
    C1,                       !- Zone or ZoneList Name
    MidriseApartment Apartment LightDOE,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    3.08493672542901,         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Return Air Fraction
    ,                         !- Fraction Radiant
    ,                         !- Fraction Visible
    1.0,                      !- Fraction Replaceable
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 19,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clothesdryer,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1699.555616,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 20,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clotheswasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0000064,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.8,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 22,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_dishwasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    780.00000048,             !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 23,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    250.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 24,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    176.47056,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 25,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_refrigerator,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1200.00024,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    1.0,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 26,    !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_APT_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 3,     !- Name
    A1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 13,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    176.47056,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 27,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clothesdryer,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1699.555616,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 28,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clotheswasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0000064,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.8,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 30,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_dishwasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    780.00000048,             !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 31,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    250.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 32,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 33,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_refrigerator,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1200.00024,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    1.0,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 34,    !- Name
    A2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_APT_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 45,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    397.05876,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 60,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clothesdryer,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1699.555616,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 61,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clotheswasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0000064,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.8,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 63,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_dishwasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    780.00000048,             !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 64,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    250.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 65,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 66,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    176.47056,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 67,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_refrigerator,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1200.00024,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    1.0,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 68,    !- Name
    B2,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_APT_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 1,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clothesdryer,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1699.555616,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.05,                     !- Fraction Latent
    0.15,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 10,    !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    397.05876,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 2,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_clotheswasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0000064,              !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    0.8,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 4,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_dishwasher,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    780.00000048,             !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.15,                     !- Fraction Latent
    0.6,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 5,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 53,    !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    220.5882,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 6,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    250.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 7,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_range,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    176.47056,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.3,                      !- Fraction Latent
    0.4,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 8,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_refrigerator,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1200.00024,               !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    ,                         !- Fraction Latent
    1.0,                      !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

ElectricEquipment,
    Electric Equipment 9,     !- Name
    C1,                       !- Zone or ZoneList Name
    ApartmentMidRise EQP_APT_SCH,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    350.0,                    !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0.2,                      !- Fraction Latent
    0.73,                     !- Fraction Radiant
    ,                         !- Fraction Lost
    General;                  !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    HVAC_OA,                  !- Name
    Sum,                      !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0.02359737216,            !- Outdoor Air Flow per Zone
    0.0,                      !- Outdoor Air Flow Air Changes per Hour
    Always_On;                !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    01_A1 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    01_A2 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    01_B2 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    01_C1 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    02_A1 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    02_A2 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    02_B2 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    02_C1 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    03_A1 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    03_A2 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    03_B2 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    03_C1 Design Spec Zone Air Dist,    !- Name
    1.0,                      !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0;                      !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    01_A1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    12.2222222222222,         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    01_A1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    Yes,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    Autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    Autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    01_A2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    01_A2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    01_B2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    01_B2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    01_C1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    01_C1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    02_A1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    02_A1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    02_A2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    02_A2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    02_B2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    02_B2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    02_C1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    02_C1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    03_A1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    03_A1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    03_A2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    03_A2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    03_B2,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    03_B2 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    03_C1,                    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    10.0000000000001,         !- Zone Cooling Design Supply Air Temperature
    11.11,                    !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35.0000000000001,         !- Zone Heating Design Supply Air Temperature
    11.11,                    !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0.0,                      !- Cooling Design Air Flow Rate
    0.0,                      !- Cooling Minimum Air Flow per Zone Floor Area
    0.02359737216,            !- Cooling Minimum Air Flow
    0.0,                      !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0.3246998409216,          !- Heating Design Air Flow Rate
    0.0,                      !- Heating Maximum Air Flow per Zone Floor Area
    0.3246998409216,          !- Heating Maximum Air Flow
    1.0,                      !- Heating Maximum Air Flow Fraction
    03_C1 Design Spec Zone Air Dist,    !- Design Specification Zone Air Distribution Object Name
    No;                       !- Account for Dedicated Outdoor Air System

Sizing:System,
    Air Loop HVAC 1,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 10,         !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 11,         !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 12,         !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 2,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 3,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 4,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 5,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 6,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 7,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 8,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

Sizing:System,
    Air Loop HVAC 9,          !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    Autosize,                 !- Design Outdoor Air Flow Rate
    0.3,                      !- Central Heating Maximum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature
    0.008,                    !- Preheat Design Humidity Ratio
    12.8,                     !- Precool Design Temperature
    0.008,                    !- Precool Design Humidity Ratio
    12.8,                     !- Central Cooling Design Supply Air Temperature
    16.7,                     !- Central Heating Design Supply Air Temperature
    NonCoincident,            !- Type of Zone Sum to Use
    Yes,                      !- 100 Outdoor Air in Cooling
    Yes,                      !- 100 Outdoor Air in Heating
    0.0085,                   !- Central Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Central Heating Design Supply Air Humidity Ratio
    DesignDay,                !- Cooling Supply Air Flow Rate Method
    0.0,                      !- Cooling Supply Air Flow Rate
    0.0099676501,             !- Cooling Supply Air Flow Rate Per Floor Area
    1.0,                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,            !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity
    DesignDay,                !- Heating Supply Air Flow Rate Method
    0.0,                      !- Heating Supply Air Flow Rate
    0.0099676501,             !- Heating Supply Air Flow Rate Per Floor Area
    1.0,                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1.0,                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,            !- Heating Supply Air Flow Rate Per Unit Heating Capacity
    ZoneSum,                  !- System Outdoor Air Method
    1.0,                      !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,    !- Cooling Design Capacity Method
    Autosize,                 !- Cooling Design Capacity
    234.7,                    !- Cooling Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,    !- Heating Design Capacity Method
    Autosize,                 !- Heating Design Capacity
    157.0,                    !- Heating Design Capacity Per Floor Area
    1.0,                      !- Fraction of Autosized Heating Design Capacity
    OnOff;                    !- Central Cooling Capacity Control Method

ZoneControl:Thermostat,
    01_A1 Thermostat,         !- Name
    01_A1,                    !- Zone or ZoneList Name
    01_A1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

ZoneControl:Thermostat,
    01_A2 Thermostat,         !- Name
    01_A2,                    !- Zone or ZoneList Name
    01_A2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7;    !- Control 1 Name

ZoneControl:Thermostat,
    01_B2 Thermostat,         !- Name
    01_B2,                    !- Zone or ZoneList Name
    01_B2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 10;    !- Control 1 Name

ZoneControl:Thermostat,
    01_C1 Thermostat,         !- Name
    01_C1,                    !- Zone or ZoneList Name
    01_C1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;    !- Control 1 Name

ZoneControl:Thermostat,
    02_A1 Thermostat,         !- Name
    02_A1,                    !- Zone or ZoneList Name
    02_A1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8;    !- Control 1 Name

ZoneControl:Thermostat,
    02_A2 Thermostat,         !- Name
    02_A2,                    !- Zone or ZoneList Name
    02_A2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 11;    !- Control 1 Name

ZoneControl:Thermostat,
    02_B2 Thermostat,         !- Name
    02_B2,                    !- Zone or ZoneList Name
    02_B2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;    !- Control 1 Name

ZoneControl:Thermostat,
    02_C1 Thermostat,         !- Name
    02_C1,                    !- Zone or ZoneList Name
    02_C1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 12;    !- Control 1 Name

ZoneControl:Thermostat,
    03_A1 Thermostat,         !- Name
    03_A1,                    !- Zone or ZoneList Name
    03_A1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;    !- Control 1 Name

ZoneControl:Thermostat,
    03_A2 Thermostat,         !- Name
    03_A2,                    !- Zone or ZoneList Name
    03_A2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;    !- Control 1 Name

ZoneControl:Thermostat,
    03_B2 Thermostat,         !- Name
    03_B2,                    !- Zone or ZoneList Name
    03_B2 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;    !- Control 1 Name

ZoneControl:Thermostat,
    03_C1 Thermostat,         !- Name
    03_C1,                    !- Zone or ZoneList Name
    03_C1 Thermostat Schedule,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 9;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 10,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 11,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 12,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 9,    !- Name
    MidriseApartment Apartment HtgSetp,    !- Heating Setpoint Temperature Schedule Name
    MidriseApartment Apartment ClgSetp;    !- Cooling Setpoint Temperature Schedule Name

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser,                 !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 17,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 1,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 28,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 2,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 37,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 3,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 46,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 4,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 55,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 5,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 64,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 11,              !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 73,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 6,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 82,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 7,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 91,                  !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 8,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 100,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 9,               !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 109,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

AirTerminal:SingleDuct:Uncontrolled,
    Diffuser 10,              !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Node 118,                 !- Zone Supply Air Node Name
    AutoSize;                 !- Maximum Air Flow Rate

ZoneHVAC:EquipmentList,
    01_A1 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser,                 !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    01_A2 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 1,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    01_B2 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 2,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    01_C1 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 3,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    02_A1 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 4,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    02_A2 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 5,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    02_B2 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 11,              !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    02_C1 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 6,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    03_A1 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 7,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    03_A2 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 8,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    03_B2 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 9,               !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    03_C1 Equipment List,     !- Name
    ,                         !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment 1 Object Type
    Diffuser 10,              !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    01_A1,                    !- Zone Name
    01_A1 Equipment List,     !- Zone Conditioning Equipment List Name
    01_A1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 2,                   !- Zone Air Node Name
    Node 21;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    01_A2,                    !- Zone Name
    01_A2 Equipment List,     !- Zone Conditioning Equipment List Name
    01_A2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    01_A2 Exhaust Node List,    !- Zone Air Exhaust Node or NodeList Name
    Node 1,                   !- Zone Air Node Name
    Node 29;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    01_B2,                    !- Zone Name
    01_B2 Equipment List,     !- Zone Conditioning Equipment List Name
    01_B2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 4,                   !- Zone Air Node Name
    Node 38;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    01_C1,                    !- Zone Name
    01_C1 Equipment List,     !- Zone Conditioning Equipment List Name
    01_C1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 3,                   !- Zone Air Node Name
    Node 47;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02_A1,                    !- Zone Name
    02_A1 Equipment List,     !- Zone Conditioning Equipment List Name
    02_A1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 6,                   !- Zone Air Node Name
    Node 56;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02_A2,                    !- Zone Name
    02_A2 Equipment List,     !- Zone Conditioning Equipment List Name
    02_A2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 5,                   !- Zone Air Node Name
    Node 65;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02_B2,                    !- Zone Name
    02_B2 Equipment List,     !- Zone Conditioning Equipment List Name
    02_B2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 8,                   !- Zone Air Node Name
    Node 74;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    02_C1,                    !- Zone Name
    02_C1 Equipment List,     !- Zone Conditioning Equipment List Name
    02_C1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 7,                   !- Zone Air Node Name
    Node 83;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    03_A1,                    !- Zone Name
    03_A1 Equipment List,     !- Zone Conditioning Equipment List Name
    03_A1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 10,                  !- Zone Air Node Name
    Node 92;                  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    03_A2,                    !- Zone Name
    03_A2 Equipment List,     !- Zone Conditioning Equipment List Name
    03_A2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 9,                   !- Zone Air Node Name
    Node 104;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    03_B2,                    !- Zone Name
    03_B2 Equipment List,     !- Zone Conditioning Equipment List Name
    03_B2 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 12,                  !- Zone Air Node Name
    Node 110;                 !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    03_C1,                    !- Zone Name
    03_C1 Equipment List,     !- Zone Conditioning Equipment List Name
    03_C1 Inlet Node List,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node 11,                  !- Zone Air Node Name
    Node 119;                 !- Zone Return Air Node or NodeList Name

Fan:OnOff,
    Fan On Off 5,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 20,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 14,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 103,                 !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 9 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 15,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 113,                 !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 10 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 16,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 122,                 !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 11 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 6,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 32,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 1 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 7,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 41,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 2 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 8,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 50,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 3 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 9,             !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 59,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 4 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 10,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 68,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 5 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 11,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 77,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 6 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 12,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 86,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 7 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Fan:OnOff,
    Fan On Off 13,            !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    0.6,                      !- Fan Total Efficiency
    300,                      !- Pressure Rise
    Autosize,                 !- Maximum Flow Rate
    0.8,                      !- Motor Efficiency
    1.0,                      !- Motor In Airstream Fraction
    Node 95,                  !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 8 Fan - Cooling Coil Node,    !- Air Outlet Node Name
    Fan On Off Power Curve 5,    !- Fan Power Ratio Function of Speed Ratio Curve Name
    Fan On Off Efficiency Curve 1,    !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                  !- EndUse Subcategory

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 4,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 13,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 9 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 9 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 14,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 10 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 10 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 15,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 11 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 11 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 5,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 1 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 1 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 6,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 2 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 2 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 7,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 3 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 3 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 8,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 4 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 4 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 9,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 5 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 5 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 10,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 6 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 6 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 11,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 7 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 7 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Cooling:DX:SingleSpeed,
    1 Spd DX Clg Coil 12,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Total Cooling Capacity
    Autosize,                 !- Gross Rated Sensible Heat Ratio
    3.517,                    !- Gross Rated Cooling COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Evaporator Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 8 Fan - Cooling Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 8 Cooling Coil - Heating Coil Node,    !- Air Outlet Node Name
    Curve Biquadratic 10,     !- Total Cooling Capacity Function of Temperature Curve Name
    Curve Quadratic 15,       !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Curve Biquadratic 2,      !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 4,        !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 24,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Nominal Time for Condensate Removal to Begin
    ,                         !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
    ,                         !- Maximum Cycling Rate
    ,                         !- Latent Capacity Time Constant
    ,                         !- Condenser Air Inlet Node Name
    AirCooled,                !- Condenser Type
    0.0,                      !- Evaporative Condenser Effectiveness
    Autosize,                 !- Evaporative Condenser Air Flow Rate
    Autosize,                 !- Evaporative Condenser Pump Rated Power Consumption
    0.0,                      !- Crankcase Heater Capacity
    0.0,                      !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    ,                         !- Supply Water Storage Tank Name
    ,                         !- Condensate Collection Water Storage Tank Name
    0.0,                      !- Basin Heater Capacity
    10.0;                     !- Basin Heater Setpoint Temperature

Coil:Heating:Electric,
    Elec Htg Coil 5,          !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 14;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 14,         !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 9 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 97;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 15,         !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 10 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 106;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 16,         !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 11 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 115;                 !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 6,          !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 1 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 25;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 7,          !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 2 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 34;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 8,          !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 3 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 43;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 9,          !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 4 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 52;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 10,         !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 5 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 61;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 11,         !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 6 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 70;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 12,         !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 7 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 79;                  !- Air Outlet Node Name

Coil:Heating:Electric,
    Elec Htg Coil 13,         !- Name
    Always_Off,               !- Availability Schedule Name
    1,                        !- Efficiency
    Autosize,                 !- Nominal Capacity
    Unitary - DX Heat Pump - Cycling - Elec reheat 8 Heating Coil - Supplemental Coil Node,    !- Air Inlet Node Name
    Node 88;                  !- Air Outlet Node Name

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 3,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 12,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 9 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 9 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 13,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 10 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 10 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 14,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 11 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 11 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 4,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 1 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 1 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 5,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 2 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 2 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 6,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 3 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 3 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 7,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 4 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 4 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 8,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 5 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 5 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 9,      !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 6 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 6 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 10,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 7 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 7 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

Coil:Heating:DX:SingleSpeed,
    1 Spd DX Htg Coil 11,     !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    Autosize,                 !- Gross Rated Heating Capacity
    2.93,                     !- Gross Rated Heating COP
    Autosize,                 !- Rated Air Flow Rate
    773.3,                    !- Rated Supply Fan Power Per Volume Flow Rate
    Unitary - DX Heat Pump - Cycling - Elec reheat 8 Cooling Coil - Heating Coil Node,    !- Air Inlet Node Name
    Unitary - DX Heat Pump - Cycling - Elec reheat 8 Heating Coil - Supplemental Coil Node,    !- Air Outlet Node Name
    Curve Cubic 5,            !- Heating Capacity Function of Temperature Curve Name
    Curve Cubic 2,            !- Heating Capacity Function of Flow Fraction Curve Name
    Curve Cubic 3,            !- Energy Input Ratio Function of Temperature Curve Name
    Curve Quadratic 17,       !- Energy Input Ratio Function of Flow Fraction Curve Name
    Curve Quadratic 13,       !- Part Load Fraction Correlation Curve Name
    ,                         !- Defrost Energy Input Ratio Function of Temperature Curve Name
    -8.0,                     !- Minimum Outdoor DryBulb Temperature for Compressor Operation
    ,                         !- Outdoor DryBulb Temperature to Turn On Compressor
    5.0,                      !- Maximum Outdoor DryBulb Temperature for Defrost Operation
    0.0,                      !- Crankcase Heater Capacity
    10.0,                     !- Maximum Outdoor DryBulb Temperature for Crankcase Heater Operation
    Resistive,                !- Defrost Strategy
    Timed,                    !- Defrost Control
    0.166667,                 !- Defrost Time Period Fraction
    2000.0;                   !- Resistive Defrost Heater Capacity

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat,    !- Name
    Load,                     !- Control Type
    01_A1,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    Node 20,                  !- Air Inlet Node Name
    Node 14,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 5,             !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always_On,                !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 3,      !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 4,      !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 5,          !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 9,    !- Name
    Load,                     !- Control Type
    03_A2,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    Node 103,                 !- Air Inlet Node Name
    Node 97,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 14,            !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always_On,                !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 12,     !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 13,     !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 14,         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 10,    !- Name
    Load,                     !- Control Type
    03_B2,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always On Discrete,       !- Availability Schedule Name
    Node 113,                 !- Air Inlet Node Name
    Node 106,                 !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 15,            !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 13,     !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 14,     !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 15,         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 11,    !- Name
    Load,                     !- Control Type
    03_C1,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always On Discrete,       !- Availability Schedule Name
    Node 122,                 !- Air Inlet Node Name
    Node 115,                 !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 16,            !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 14,     !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 15,     !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 16,         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 1,    !- Name
    Load,                     !- Control Type
    01_A2,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always On Discrete,       !- Availability Schedule Name
    Node 32,                  !- Air Inlet Node Name
    Node 25,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 6,             !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 4,      !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 5,      !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 6,          !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 2,    !- Name
    Load,                     !- Control Type
    01_B2,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    Node 41,                  !- Air Inlet Node Name
    Node 34,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 7,             !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always_On,                !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 5,      !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 6,      !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 7,          !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 3,    !- Name
    Load,                     !- Control Type
    01_C1,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    Node 50,                  !- Air Inlet Node Name
    Node 43,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 8,             !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always_On,                !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 6,      !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 7,      !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 8,          !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 4,    !- Name
    Load,                     !- Control Type
    02_A1,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    Node 59,                  !- Air Inlet Node Name
    Node 52,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 9,             !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always_On,                !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 7,      !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 8,      !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 9,          !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 5,    !- Name
    Load,                     !- Control Type
    02_A2,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    Node 68,                  !- Air Inlet Node Name
    Node 61,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 10,            !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always_On,                !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 8,      !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 9,      !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 10,         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 6,    !- Name
    Load,                     !- Control Type
    02_B2,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always On Discrete,       !- Availability Schedule Name
    Node 77,                  !- Air Inlet Node Name
    Node 70,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 11,            !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 9,      !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 10,     !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 11,         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 7,    !- Name
    Load,                     !- Control Type
    02_C1,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always On Discrete,       !- Availability Schedule Name
    Node 86,                  !- Air Inlet Node Name
    Node 79,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 12,            !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always On Discrete,       !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 10,     !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 11,     !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 12,         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

AirLoopHVAC:UnitarySystem,
    Unitary - DX Heat Pump - Cycling - Elec reheat 8,    !- Name
    Load,                     !- Control Type
    03_A1,                    !- Controlling Zone or Thermostat Location
    None,                     !- Dehumidification Control Type
    Always_On,                !- Availability Schedule Name
    Node 95,                  !- Air Inlet Node Name
    Node 88,                  !- Air Outlet Node Name
    Fan:OnOff,                !- Supply Fan Object Type
    Fan On Off 13,            !- Supply Fan Name
    BlowThrough,              !- Fan Placement
    Always_On,                !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:DX:SingleSpeed,    !- Heating Coil Object Type
    1 Spd DX Htg Coil 11,     !- Heating Coil Name
    1.0,                      !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,    !- Cooling Coil Object Type
    1 Spd DX Clg Coil 12,     !- Cooling Coil Name
    No,                       !- Use DOAS DX Cooling Coil
    2.0,                      !- Minimum Supply Air Temperature
    SensibleOnlyLoadControl,    !- Latent Load Control
    Coil:Heating:Electric,    !- Supplemental Heating Coil Object Type
    Elec Htg Coil 13,         !- Supplemental Heating Coil Name
    SupplyAirFlowRate,        !- Cooling Supply Air Flow Rate Method
    Autosize,                 !- Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Floor Area
    ,                         !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- Cooling Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- Heating Supply Air Flow Rate Method
    Autosize,                 !- Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Floor Area
    ,                         !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- Heating Supply Air Flow Rate Per Unit of Capacity
    SupplyAirFlowRate,        !- No Load Supply Air Flow Rate Method
    Autosize,                 !- No Load Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Floor Area
    ,                         !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                         !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
    ,                         !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
    80.0,                     !- Maximum Supply Air Temperature
    21.0,                     !- Maximum Outdoor DryBulb Temperature for Supplemental Heater Operation
    ,                         !- Outdoor DryBulb Temperature Sensor Node Name
    2.5,                      !- Maximum Cycling Rate
    60.0,                     !- Heat Pump Time Constant
    0.01,                     !- Fraction of OnCycle Power Use
    60.0,                     !- Heat Pump Fan Delay Time
    0.0,                      !- Ancillary OnCycle Electric Power
    0.0;                      !- Ancillary OffCycle Electric Power

Controller:OutdoorAir,
    Outdoor Air Controller,    !- Name
    Node 19,                  !- Relief Air Outlet Node Name
    Node 13,                  !- Return Air Node Name
    Node 20,                  !- Mixed Air Node Name
    Node 18,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 9,    !- Name
    Node 102,                 !- Relief Air Outlet Node Name
    Node 96,                  !- Return Air Node Name
    Node 103,                 !- Mixed Air Node Name
    Node 101,                 !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 10,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 10,    !- Name
    Node 112,                 !- Relief Air Outlet Node Name
    Node 105,                 !- Return Air Node Name
    Node 113,                 !- Mixed Air Node Name
    Node 111,                 !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 11,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 11,    !- Name
    Node 121,                 !- Relief Air Outlet Node Name
    Node 114,                 !- Return Air Node Name
    Node 122,                 !- Mixed Air Node Name
    Node 120,                 !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 12,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 1,    !- Name
    Node 31,                  !- Relief Air Outlet Node Name
    Node 24,                  !- Return Air Node Name
    Node 32,                  !- Mixed Air Node Name
    Node 30,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 2,    !- Name
    Node 40,                  !- Relief Air Outlet Node Name
    Node 33,                  !- Return Air Node Name
    Node 41,                  !- Mixed Air Node Name
    Node 39,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 3,    !- Name
    Node 49,                  !- Relief Air Outlet Node Name
    Node 42,                  !- Return Air Node Name
    Node 50,                  !- Mixed Air Node Name
    Node 48,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 4,    !- Name
    Node 58,                  !- Relief Air Outlet Node Name
    Node 51,                  !- Return Air Node Name
    Node 59,                  !- Mixed Air Node Name
    Node 57,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 5,    !- Name
    Node 67,                  !- Relief Air Outlet Node Name
    Node 60,                  !- Return Air Node Name
    Node 68,                  !- Mixed Air Node Name
    Node 66,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 6,    !- Name
    Node 76,                  !- Relief Air Outlet Node Name
    Node 69,                  !- Return Air Node Name
    Node 77,                  !- Mixed Air Node Name
    Node 75,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 7,    !- Name
    Node 85,                  !- Relief Air Outlet Node Name
    Node 78,                  !- Return Air Node Name
    Node 86,                  !- Mixed Air Node Name
    Node 84,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
    Outdoor Air Controller 8,    !- Name
    Node 94,                  !- Relief Air Outlet Node Name
    Node 87,                  !- Return Air Node Name
    Node 95,                  !- Mixed Air Node Name
    Node 93,                  !- Actuator Node Name
    Autosize,                 !- Minimum Outdoor Air Flow Rate
    Autosize,                 !- Maximum Outdoor Air Flow Rate
    NoEconomizer,             !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit DryBulb Temperature
    64000.0,                  !- Economizer Maximum Limit Enthalpy
    ,                         !- Economizer Maximum Limit Dewpoint Temperature
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit DryBulb Temperature
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    ,                         !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    No,                       !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    Yes,                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;    !- Heat Recovery Bypass Control Type

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    01_A1,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    01_A1 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    01_A2,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    01_A2 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    01_B2,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    01_B2 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    01_C1,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    01_C1 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 5,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    02_A1,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    02_A1 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 6,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    02_A2,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    02_A2 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 7,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    02_B2,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    02_B2 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 8,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    02_C1,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    02_C1 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 9,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    03_A1,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    03_A1 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 10,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    03_A2,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    03_A2 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 11,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    03_B2,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    03_B2 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 12,    !- Name
    Always On Discrete hvac_library,    !- Availability Schedule Name
    No,                       !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                         !- Zone Maximum Outdoor Air Fraction
    03_C1,                    !- Zone 1 Name
    HVAC_OA,                  !- Design Specification Outdoor Air Object Name 1
    03_C1 Design Spec Zone Air Dist;    !- Design Specification Zone Air Distribution Object Name 1

AirLoopHVAC:ControllerList,
    OA System Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 9 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 9;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 10 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 10;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 11 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 11;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 1 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 1;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 2 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 2;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 3 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 3;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 4 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 4;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 5 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 5;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 6 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 6;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 7 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 7;    !- Controller 1 Name

AirLoopHVAC:ControllerList,
    OA System 8 Controller List,    !- Name
    Controller:OutdoorAir,    !- Controller 1 Object Type
    Outdoor Air Controller 8;    !- Controller 1 Name

AirLoopHVAC,
    Air Loop HVAC 1,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 1Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 1 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 13,                  !- Supply Side Inlet Node Name
    Node 16,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 1 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 1 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 10,         !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 10Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 10 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 96,                  !- Supply Side Inlet Node Name
    Node 99,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 10 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 10 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 11,         !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 11Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 11 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 105,                 !- Supply Side Inlet Node Name
    Node 108,                 !- Demand Side Outlet Node Name
    Air Loop HVAC 11 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 11 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 12,         !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 12Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 12 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 114,                 !- Supply Side Inlet Node Name
    Node 117,                 !- Demand Side Outlet Node Name
    Air Loop HVAC 12 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 12 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 2,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 2Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 2 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 24,                  !- Supply Side Inlet Node Name
    Node 27,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 2 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 2 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 3,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 3Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 3 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 33,                  !- Supply Side Inlet Node Name
    Node 36,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 3 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 3 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 4,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 4Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 4 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 42,                  !- Supply Side Inlet Node Name
    Node 45,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 4 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 4 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 5,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 5Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 5 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 51,                  !- Supply Side Inlet Node Name
    Node 54,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 5 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 5 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 6,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 6Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 6 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 60,                  !- Supply Side Inlet Node Name
    Node 63,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 6 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 6 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 7,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 7Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 7 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 69,                  !- Supply Side Inlet Node Name
    Node 72,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 7 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 7 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 8,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 8Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 8 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 78,                  !- Supply Side Inlet Node Name
    Node 81,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 8 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 8 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC,
    Air Loop HVAC 9,          !- Name
    ,                         !- Controller List Name
    Air Loop HVAC 9Availability Manager List,    !- Availability Manager List Name
    AutoSize,                 !- Design Supply Air Flow Rate
    Air Loop HVAC 9 Supply Branches,    !- Branch List Name
    ,                         !- Connector List Name
    Node 87,                  !- Supply Side Inlet Node Name
    Node 90,                  !- Demand Side Outlet Node Name
    Air Loop HVAC 9 Demand Inlet Nodes,    !- Demand Side Inlet Node Names
    Air Loop HVAC 9 Supply Outlet Nodes;    !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 9 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 9 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 10 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 10 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 11 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 11 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 1 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 1 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 2 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 2 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 3 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 3 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 4 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 4 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 5 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 5 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 6 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 6 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 7 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 7 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA System 8 Equipment List,    !- Name
    OutdoorAir:Mixer,         !- Component 1 Object Type
    OA System 8 Outdoor Air Mixer;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
    OA System,                !- Name
    OA System Controller List,    !- Controller List Name
    OA System Equipment List,    !- Outdoor Air Equipment List Name
    OA System Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 9,              !- Name
    OA System 9 Controller List,    !- Controller List Name
    OA System 9 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 9 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 10,             !- Name
    OA System 10 Controller List,    !- Controller List Name
    OA System 10 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 10 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 11,             !- Name
    OA System 11 Controller List,    !- Controller List Name
    OA System 11 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 11 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 1,              !- Name
    OA System 1 Controller List,    !- Controller List Name
    OA System 1 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 1 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 2,              !- Name
    OA System 2 Controller List,    !- Controller List Name
    OA System 2 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 2 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 3,              !- Name
    OA System 3 Controller List,    !- Controller List Name
    OA System 3 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 3 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 4,              !- Name
    OA System 4 Controller List,    !- Controller List Name
    OA System 4 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 4 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 5,              !- Name
    OA System 5 Controller List,    !- Controller List Name
    OA System 5 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 5 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 6,              !- Name
    OA System 6 Controller List,    !- Controller List Name
    OA System 6 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 6 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 7,              !- Name
    OA System 7 Controller List,    !- Controller List Name
    OA System 7 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 7 Availability Manager List;    !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
    OA System 8,              !- Name
    OA System 8 Controller List,    !- Controller List Name
    OA System 8 Equipment List,    !- Outdoor Air Equipment List Name
    OA System 8 Availability Manager List;    !- Availability Manager List Name

OutdoorAir:Mixer,
    OA System Outdoor Air Mixer,    !- Name
    Node 20,                  !- Mixed Air Node Name
    Node 18,                  !- Outdoor Air Stream Node Name
    Node 19,                  !- Relief Air Stream Node Name
    Node 13;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 9 Outdoor Air Mixer,    !- Name
    Node 103,                 !- Mixed Air Node Name
    Node 101,                 !- Outdoor Air Stream Node Name
    Node 102,                 !- Relief Air Stream Node Name
    Node 96;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 10 Outdoor Air Mixer,    !- Name
    Node 113,                 !- Mixed Air Node Name
    Node 111,                 !- Outdoor Air Stream Node Name
    Node 112,                 !- Relief Air Stream Node Name
    Node 105;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 11 Outdoor Air Mixer,    !- Name
    Node 122,                 !- Mixed Air Node Name
    Node 120,                 !- Outdoor Air Stream Node Name
    Node 121,                 !- Relief Air Stream Node Name
    Node 114;                 !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 1 Outdoor Air Mixer,    !- Name
    Node 32,                  !- Mixed Air Node Name
    Node 30,                  !- Outdoor Air Stream Node Name
    Node 31,                  !- Relief Air Stream Node Name
    Node 24;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 2 Outdoor Air Mixer,    !- Name
    Node 41,                  !- Mixed Air Node Name
    Node 39,                  !- Outdoor Air Stream Node Name
    Node 40,                  !- Relief Air Stream Node Name
    Node 33;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 3 Outdoor Air Mixer,    !- Name
    Node 50,                  !- Mixed Air Node Name
    Node 48,                  !- Outdoor Air Stream Node Name
    Node 49,                  !- Relief Air Stream Node Name
    Node 42;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 4 Outdoor Air Mixer,    !- Name
    Node 59,                  !- Mixed Air Node Name
    Node 57,                  !- Outdoor Air Stream Node Name
    Node 58,                  !- Relief Air Stream Node Name
    Node 51;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 5 Outdoor Air Mixer,    !- Name
    Node 68,                  !- Mixed Air Node Name
    Node 66,                  !- Outdoor Air Stream Node Name
    Node 67,                  !- Relief Air Stream Node Name
    Node 60;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 6 Outdoor Air Mixer,    !- Name
    Node 77,                  !- Mixed Air Node Name
    Node 75,                  !- Outdoor Air Stream Node Name
    Node 76,                  !- Relief Air Stream Node Name
    Node 69;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 7 Outdoor Air Mixer,    !- Name
    Node 86,                  !- Mixed Air Node Name
    Node 84,                  !- Outdoor Air Stream Node Name
    Node 85,                  !- Relief Air Stream Node Name
    Node 78;                  !- Return Air Stream Node Name

OutdoorAir:Mixer,
    OA System 8 Outdoor Air Mixer,    !- Name
    Node 95,                  !- Mixed Air Node Name
    Node 93,                  !- Outdoor Air Stream Node Name
    Node 94,                  !- Relief Air Stream Node Name
    Node 87;                  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,    !- Name
    Node 15,                  !- Inlet Node Name
    Node 17;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 10,    !- Name
    Node 98,                  !- Inlet Node Name
    Node 100;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 11,    !- Name
    Node 107,                 !- Inlet Node Name
    Node 109;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 12,    !- Name
    Node 116,                 !- Inlet Node Name
    Node 118;                 !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,    !- Name
    Node 26,                  !- Inlet Node Name
    Node 28;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,    !- Name
    Node 35,                  !- Inlet Node Name
    Node 37;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,    !- Name
    Node 44,                  !- Inlet Node Name
    Node 46;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 5,    !- Name
    Node 53,                  !- Inlet Node Name
    Node 55;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 6,    !- Name
    Node 62,                  !- Inlet Node Name
    Node 64;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 7,    !- Name
    Node 71,                  !- Inlet Node Name
    Node 73;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 8,    !- Name
    Node 80,                  !- Inlet Node Name
    Node 82;                  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 9,    !- Name
    Node 89,                  !- Inlet Node Name
    Node 91;                  !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 1 Node 15 Supply Path,    !- Name
    Node 15,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 10 Node 98 Supply Path,    !- Name
    Node 98,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 10;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 11 Node 107 Supply Path,    !- Name
    Node 107,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 11;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 12 Node 116 Supply Path,    !- Name
    Node 116,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 12;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 2 Node 26 Supply Path,    !- Name
    Node 26,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 3 Node 35 Supply Path,    !- Name
    Node 35,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 4 Node 44 Supply Path,    !- Name
    Node 44,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 5 Node 53 Supply Path,    !- Name
    Node 53,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 5;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 6 Node 62 Supply Path,    !- Name
    Node 62,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 6;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 7 Node 71 Supply Path,    !- Name
    Node 71,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 7;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 8 Node 80 Supply Path,    !- Name
    Node 80,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 8;    !- Component 1 Name

AirLoopHVAC:SupplyPath,
    Air Loop HVAC 9 Node 89 Supply Path,    !- Name
    Node 89,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,    !- Component 1 Object Type
    Air Loop HVAC Zone Splitter 9;    !- Component 1 Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,    !- Name
    Node 16,                  !- Outlet Node Name
    Node 21;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 10,    !- Name
    Node 99,                  !- Outlet Node Name
    Node 104;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 11,    !- Name
    Node 108,                 !- Outlet Node Name
    Node 110;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 12,    !- Name
    Node 117,                 !- Outlet Node Name
    Node 119;                 !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,    !- Name
    Node 27,                  !- Outlet Node Name
    Node 29;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,    !- Name
    Node 36,                  !- Outlet Node Name
    Node 38;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,    !- Name
    Node 45,                  !- Outlet Node Name
    Node 47;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 5,    !- Name
    Node 54,                  !- Outlet Node Name
    Node 56;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 6,    !- Name
    Node 63,                  !- Outlet Node Name
    Node 65;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 7,    !- Name
    Node 72,                  !- Outlet Node Name
    Node 74;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 8,    !- Name
    Node 81,                  !- Outlet Node Name
    Node 83;                  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 9,    !- Name
    Node 90,                  !- Outlet Node Name
    Node 92;                  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 1 Return Path,    !- Name
    Node 16,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 10 Return Path,    !- Name
    Node 99,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 10;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 11 Return Path,    !- Name
    Node 108,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 11;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 12 Return Path,    !- Name
    Node 117,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 12;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 2 Return Path,    !- Name
    Node 27,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 3 Return Path,    !- Name
    Node 36,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 4 Return Path,    !- Name
    Node 45,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 5 Return Path,    !- Name
    Node 54,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 5;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 6 Return Path,    !- Name
    Node 63,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 6;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 7 Return Path,    !- Name
    Node 72,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 7;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 8 Return Path,    !- Name
    Node 81,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 8;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
    Air Loop HVAC 9 Return Path,    !- Name
    Node 90,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,    !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 9;    !- Component 1 Name

Branch,
    Air Loop HVAC 1 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System,                !- Component 1 Name
    Node 13,                  !- Component 1 Inlet Node Name
    Node 20,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat,    !- Component 2 Name
    Node 20,                  !- Component 2 Inlet Node Name
    Node 14;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 10 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 9,              !- Component 1 Name
    Node 96,                  !- Component 1 Inlet Node Name
    Node 103,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 9,    !- Component 2 Name
    Node 103,                 !- Component 2 Inlet Node Name
    Node 97;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 11 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 10,             !- Component 1 Name
    Node 105,                 !- Component 1 Inlet Node Name
    Node 113,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 10,    !- Component 2 Name
    Node 113,                 !- Component 2 Inlet Node Name
    Node 106;                 !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 12 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 11,             !- Component 1 Name
    Node 114,                 !- Component 1 Inlet Node Name
    Node 122,                 !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 11,    !- Component 2 Name
    Node 122,                 !- Component 2 Inlet Node Name
    Node 115;                 !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 2 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 1,              !- Component 1 Name
    Node 24,                  !- Component 1 Inlet Node Name
    Node 32,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 1,    !- Component 2 Name
    Node 32,                  !- Component 2 Inlet Node Name
    Node 25;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 3 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 2,              !- Component 1 Name
    Node 33,                  !- Component 1 Inlet Node Name
    Node 41,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 2,    !- Component 2 Name
    Node 41,                  !- Component 2 Inlet Node Name
    Node 34;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 4 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 3,              !- Component 1 Name
    Node 42,                  !- Component 1 Inlet Node Name
    Node 50,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 3,    !- Component 2 Name
    Node 50,                  !- Component 2 Inlet Node Name
    Node 43;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 5 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 4,              !- Component 1 Name
    Node 51,                  !- Component 1 Inlet Node Name
    Node 59,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 4,    !- Component 2 Name
    Node 59,                  !- Component 2 Inlet Node Name
    Node 52;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 6 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 5,              !- Component 1 Name
    Node 60,                  !- Component 1 Inlet Node Name
    Node 68,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 5,    !- Component 2 Name
    Node 68,                  !- Component 2 Inlet Node Name
    Node 61;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 7 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 6,              !- Component 1 Name
    Node 69,                  !- Component 1 Inlet Node Name
    Node 77,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 6,    !- Component 2 Name
    Node 77,                  !- Component 2 Inlet Node Name
    Node 70;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 8 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 7,              !- Component 1 Name
    Node 78,                  !- Component 1 Inlet Node Name
    Node 86,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 7,    !- Component 2 Name
    Node 86,                  !- Component 2 Inlet Node Name
    Node 79;                  !- Component 2 Outlet Node Name

Branch,
    Air Loop HVAC 9 Main Branch,    !- Name
    ,                         !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,    !- Component 1 Object Type
    OA System 8,              !- Component 1 Name
    Node 87,                  !- Component 1 Inlet Node Name
    Node 95,                  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,    !- Component 2 Object Type
    Unitary - DX Heat Pump - Cycling - Elec reheat 8,    !- Component 2 Name
    Node 95,                  !- Component 2 Inlet Node Name
    Node 88;                  !- Component 2 Outlet Node Name

BranchList,
    Air Loop HVAC 1 Supply Branches,    !- Name
    Air Loop HVAC 1 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 10 Supply Branches,    !- Name
    Air Loop HVAC 10 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 11 Supply Branches,    !- Name
    Air Loop HVAC 11 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 12 Supply Branches,    !- Name
    Air Loop HVAC 12 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 2 Supply Branches,    !- Name
    Air Loop HVAC 2 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 3 Supply Branches,    !- Name
    Air Loop HVAC 3 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 4 Supply Branches,    !- Name
    Air Loop HVAC 4 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 5 Supply Branches,    !- Name
    Air Loop HVAC 5 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 6 Supply Branches,    !- Name
    Air Loop HVAC 6 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 7 Supply Branches,    !- Name
    Air Loop HVAC 7 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 8 Supply Branches,    !- Name
    Air Loop HVAC 8 Main Branch;    !- Branch 1 Name

BranchList,
    Air Loop HVAC 9 Supply Branches,    !- Name
    Air Loop HVAC 9 Main Branch;    !- Branch 1 Name

NodeList,
    01_A1 Inlet Node List,    !- Name
    Node 17;                  !- Node 1 Name

NodeList,
    01_A2 Inlet Node List,    !- Name
    Node 23,                  !- Node 1 Name
    Node 28;                  !- Node 2 Name

NodeList,
    01_A2 Exhaust Node List,    !- Name
    Node 22;                  !- Node 1 Name

NodeList,
    01_B2 Inlet Node List,    !- Name
    Node 37;                  !- Node 1 Name

NodeList,
    01_C1 Inlet Node List,    !- Name
    Node 46;                  !- Node 1 Name

NodeList,
    02_A1 Inlet Node List,    !- Name
    Node 55;                  !- Node 1 Name

NodeList,
    02_A2 Inlet Node List,    !- Name
    Node 64;                  !- Node 1 Name

NodeList,
    02_B2 Inlet Node List,    !- Name
    Node 73;                  !- Node 1 Name

NodeList,
    02_C1 Inlet Node List,    !- Name
    Node 82;                  !- Node 1 Name

NodeList,
    03_A1 Inlet Node List,    !- Name
    Node 91;                  !- Node 1 Name

NodeList,
    03_A2 Inlet Node List,    !- Name
    Node 100;                 !- Node 1 Name

NodeList,
    03_B2 Inlet Node List,    !- Name
    Node 109;                 !- Node 1 Name

NodeList,
    03_C1 Inlet Node List,    !- Name
    Node 118;                 !- Node 1 Name

NodeList,
    Air Loop HVAC 1 Supply Outlet Nodes,    !- Name
    Node 14;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 1 Demand Inlet Nodes,    !- Name
    Node 15;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 10 Supply Outlet Nodes,    !- Name
    Node 97;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 10 Demand Inlet Nodes,    !- Name
    Node 98;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 11 Supply Outlet Nodes,    !- Name
    Node 106;                 !- Node 1 Name

NodeList,
    Air Loop HVAC 11 Demand Inlet Nodes,    !- Name
    Node 107;                 !- Node 1 Name

NodeList,
    Air Loop HVAC 12 Supply Outlet Nodes,    !- Name
    Node 115;                 !- Node 1 Name

NodeList,
    Air Loop HVAC 12 Demand Inlet Nodes,    !- Name
    Node 116;                 !- Node 1 Name

NodeList,
    Air Loop HVAC 2 Supply Outlet Nodes,    !- Name
    Node 25;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 2 Demand Inlet Nodes,    !- Name
    Node 26;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 3 Supply Outlet Nodes,    !- Name
    Node 34;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 3 Demand Inlet Nodes,    !- Name
    Node 35;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 4 Supply Outlet Nodes,    !- Name
    Node 43;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 4 Demand Inlet Nodes,    !- Name
    Node 44;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 5 Supply Outlet Nodes,    !- Name
    Node 52;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 5 Demand Inlet Nodes,    !- Name
    Node 53;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 6 Supply Outlet Nodes,    !- Name
    Node 61;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 6 Demand Inlet Nodes,    !- Name
    Node 62;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 7 Supply Outlet Nodes,    !- Name
    Node 70;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 7 Demand Inlet Nodes,    !- Name
    Node 71;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 8 Supply Outlet Nodes,    !- Name
    Node 79;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 8 Demand Inlet Nodes,    !- Name
    Node 80;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 9 Supply Outlet Nodes,    !- Name
    Node 88;                  !- Node 1 Name

NodeList,
    Air Loop HVAC 9 Demand Inlet Nodes,    !- Name
    Node 89;                  !- Node 1 Name

OutdoorAir:Node,
    Model Outdoor Air Node;    !- Name

OutdoorAir:NodeList,
    Node 18;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 101;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 111;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 120;                 !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 30;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 39;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 48;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 57;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 66;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 75;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 84;                  !- Node or NodeList Name 1

OutdoorAir:NodeList,
    Node 93;                  !- Node or NodeList Name 1

AvailabilityManager:Scheduled,
    Air Loop HVAC 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 10 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 9 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 11 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 10 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 12 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 11 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 1 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 2 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 3 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 5 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 4 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 6 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 5 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 7 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 6 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 8 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 7 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    Air Loop HVAC 9 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManager:Scheduled,
    OA System 8 Availability Manager,    !- Name
    Always On Discrete;       !- Schedule Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 1Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 10Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 10 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 9 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 9 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 11Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 11 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 10 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 10 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 12Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 12 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 11 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 11 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 2Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 1 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 1 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 3Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 2 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 2 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 4Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 3 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 3 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 5Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 4 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 4 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 6Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 6 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 5 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 5 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 7Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 7 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 6 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 6 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 8Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 8 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 7 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 7 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Air Loop HVAC 9Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    Air Loop HVAC 9 Availability Manager;    !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    OA System 8 Availability Manager List,    !- Name
    AvailabilityManager:Scheduled,    !- Availability Manager 1 Object Type
    OA System 8 Availability Manager;    !- Availability Manager 1 Name

Curve:Quadratic,
    Curve Quadratic 17,       !- Name
    1.3824,                   !- Coefficient1 Constant
    -0.4336,                  !- Coefficient2 x
    0.0512,                   !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 13,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 15,       !- Name
    0.8,                      !- Coefficient1 Constant
    0.2,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 4,        !- Name
    1.156,                    !- Coefficient1 Constant
    -0.1816,                  !- Coefficient2 x
    0.0256,                   !- Coefficient3 x2
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Quadratic,
    Curve Quadratic 24,       !- Name
    0.75,                     !- Coefficient1 Constant
    0.25,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    Fan On Off Efficiency Curve 1,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 5,            !- Name
    0.758746,                 !- Coefficient1 Constant
    0.027626,                 !- Coefficient2 x
    0.000148716,              !- Coefficient3 x2
    3.4992e-06,               !- Coefficient4 x3
    -20.0,                    !- Minimum Value of x
    20.0;                     !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 2,            !- Name
    0.84,                     !- Coefficient1 Constant
    0.16,                     !- Coefficient2 x
    0.0,                      !- Coefficient3 x2
    0.0,                      !- Coefficient4 x3
    0.5,                      !- Minimum Value of x
    1.5;                      !- Maximum Value of x

Curve:Cubic,
    Curve Cubic 3,            !- Name
    1.19248,                  !- Coefficient1 Constant
    -0.0300438,               !- Coefficient2 x
    0.00103745,               !- Coefficient3 x2
    -2.3328e-05,              !- Coefficient4 x3
    -20.0,                    !- Minimum Value of x
    20.0;                     !- Maximum Value of x

Curve:Exponent,
    Fan On Off Power Curve 5,    !- Name
    1.0,                      !- Coefficient1 Constant
    0.0,                      !- Coefficient2 Constant
    0.0,                      !- Coefficient3 Constant
    0.0,                      !- Minimum Value of x
    1.0;                      !- Maximum Value of x

Curve:Biquadratic,
    Curve Biquadratic 10,     !- Name
    0.766956,                 !- Coefficient1 Constant
    0.0107756,                !- Coefficient2 x
    -4.14703e-05,             !- Coefficient3 x2
    0.00134961,               !- Coefficient4 y
    -0.000261144,             !- Coefficient5 y2
    0.000457488,              !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

Curve:Biquadratic,
    Curve Biquadratic 2,      !- Name
    0.297145,                 !- Coefficient1 Constant
    0.0430933,                !- Coefficient2 x
    -0.000748766,             !- Coefficient3 x2
    0.00597727,               !- Coefficient4 y
    0.000482112,              !- Coefficient5 y2
    -0.000956448,             !- Coefficient6 xy
    17.0,                     !- Minimum Value of x
    22.0,                     !- Maximum Value of x
    13.0,                     !- Minimum Value of y
    46.0;                     !- Maximum Value of y

LifeCycleCost:Parameters,
    {a05bb443-51ba-4b23-91f2-9c1ec65fd133},    !- Name
    EndOfYear,                !- Discounting Convention
    ConstantDollar,           !- Inflation Approach
    0.03,                     !- Real Discount Rate
    ,                         !- Nominal Discount Rate
    ,                         !- Inflation
    ,                         !- Base Date Month
    2011,                     !- Base Date Year
    ,                         !- Service Date Month
    2011,                     !- Service Date Year
    25,                       !- Length of Study Period in Years
    ,                         !- Tax rate
    None;                     !- Depreciation Method

LifeCycleCost:NonrecurringCost,
    Default Cost,             !- Name
    Construction,             !- Category
    0.0,                      !- Cost
    ServicePeriod;            !- Start of Costs

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,    !- LCC Price Escalation Name
    Electricity,              !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9838,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9632,                   !- Year 3 Escalation
    0.9611,                   !- Year 4 Escalation
    0.9571,                   !- Year 5 Escalation
    0.9553,                   !- Year 6 Escalation
    0.9539,                   !- Year 7 Escalation
    0.9521,                   !- Year 8 Escalation
    0.9546,                   !- Year 9 Escalation
    0.955,                    !- Year 10 Escalation
    0.9553,                   !- Year 11 Escalation
    0.9564,                   !- Year 12 Escalation
    0.9575,                   !- Year 13 Escalation
    0.9596,                   !- Year 14 Escalation
    0.9618,                   !- Year 15 Escalation
    0.9614,                   !- Year 16 Escalation
    0.9618,                   !- Year 17 Escalation
    0.9618,                   !- Year 18 Escalation
    0.9593,                   !- Year 19 Escalation
    0.9589,                   !- Year 20 Escalation
    0.9607,                   !- Year 21 Escalation
    0.9625,                   !- Year 22 Escalation
    0.965,                    !- Year 23 Escalation
    0.9708,                   !- Year 24 Escalation
    0.9751,                   !- Year 25 Escalation
    0.9762,                   !- Year 26 Escalation
    0.9766,                   !- Year 27 Escalation
    0.9766,                   !- Year 28 Escalation
    0.9769,                   !- Year 29 Escalation
    0.9773;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
    FuelOil#1,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9714,                   !- Year 1 Escalation
    0.973,                    !- Year 2 Escalation
    0.9942,                   !- Year 3 Escalation
    1.0164,                   !- Year 4 Escalation
    1.0541,                   !- Year 5 Escalation
    1.0928,                   !- Year 6 Escalation
    1.1267,                   !- Year 7 Escalation
    1.158,                    !- Year 8 Escalation
    1.1792,                   !- Year 9 Escalation
    1.1967,                   !- Year 10 Escalation
    1.22,                     !- Year 11 Escalation
    1.2333,                   !- Year 12 Escalation
    1.2566,                   !- Year 13 Escalation
    1.2709,                   !- Year 14 Escalation
    1.2826,                   !- Year 15 Escalation
    1.2985,                   !- Year 16 Escalation
    1.3102,                   !- Year 17 Escalation
    1.325,                    !- Year 18 Escalation
    1.3261,                   !- Year 19 Escalation
    1.3282,                   !- Year 20 Escalation
    1.3324,                   !- Year 21 Escalation
    1.3356,                   !- Year 22 Escalation
    1.3431,                   !- Year 23 Escalation
    1.351,                    !- Year 24 Escalation
    1.3568,                   !- Year 25 Escalation
    1.3606,                   !- Year 26 Escalation
    1.3637,                   !- Year 27 Escalation
    1.3674,                   !- Year 28 Escalation
    1.3706,                   !- Year 29 Escalation
    1.3743;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,    !- LCC Price Escalation Name
    FuelOil#2,                !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.8469,                   !- Year 1 Escalation
    0.8257,                   !- Year 2 Escalation
    0.8681,                   !- Year 3 Escalation
    0.8988,                   !- Year 4 Escalation
    0.9289,                   !- Year 5 Escalation
    0.9604,                   !- Year 6 Escalation
    0.9897,                   !- Year 7 Escalation
    1.0075,                   !- Year 8 Escalation
    1.0314,                   !- Year 9 Escalation
    1.0554,                   !- Year 10 Escalation
    1.0861,                   !- Year 11 Escalation
    1.1278,                   !- Year 12 Escalation
    1.1497,                   !- Year 13 Escalation
    1.162,                    !- Year 14 Escalation
    1.1743,                   !- Year 15 Escalation
    1.1852,                   !- Year 16 Escalation
    1.1948,                   !- Year 17 Escalation
    1.2037,                   !- Year 18 Escalation
    1.2071,                   !- Year 19 Escalation
    1.2119,                   !- Year 20 Escalation
    1.2139,                   !- Year 21 Escalation
    1.2194,                   !- Year 22 Escalation
    1.2276,                   !- Year 23 Escalation
    1.2365,                   !- Year 24 Escalation
    1.242,                    !- Year 25 Escalation
    1.2461,                   !- Year 26 Escalation
    1.2509,                   !- Year 27 Escalation
    1.255,                    !- Year 28 Escalation
    1.2591,                   !- Year 29 Escalation
    1.2638;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,    !- LCC Price Escalation Name
    NaturalGas,               !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.9823,                   !- Year 1 Escalation
    0.9557,                   !- Year 2 Escalation
    0.9279,                   !- Year 3 Escalation
    0.9257,                   !- Year 4 Escalation
    0.9346,                   !- Year 5 Escalation
    0.9412,                   !- Year 6 Escalation
    0.9512,                   !- Year 7 Escalation
    0.9645,                   !- Year 8 Escalation
    0.9856,                   !- Year 9 Escalation
    1.0067,                   !- Year 10 Escalation
    1.0222,                   !- Year 11 Escalation
    1.041,                    !- Year 12 Escalation
    1.061,                    !- Year 13 Escalation
    1.0787,                   !- Year 14 Escalation
    1.0942,                   !- Year 15 Escalation
    1.1098,                   !- Year 16 Escalation
    1.122,                    !- Year 17 Escalation
    1.1308,                   !- Year 18 Escalation
    1.1386,                   !- Year 19 Escalation
    1.1486,                   !- Year 20 Escalation
    1.1619,                   !- Year 21 Escalation
    1.1763,                   !- Year 22 Escalation
    1.1918,                   !- Year 23 Escalation
    1.2118,                   !- Year 24 Escalation
    1.2284,                   !- Year 25 Escalation
    1.2439,                   !- Year 26 Escalation
    1.2605,                   !- Year 27 Escalation
    1.2772,                   !- Year 28 Escalation
    1.2938,                   !- Year 29 Escalation
    1.3115;                   !- Year 30 Escalation

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,    !- LCC Price Escalation Name
    Coal,                     !- Resource
    2011,                     !- Escalation Start Year
    January,                  !- Escalation Start Month
    0.997,                    !- Year 1 Escalation
    1.0089,                   !- Year 2 Escalation
    1.0089,                   !- Year 3 Escalation
    0.9941,                   !- Year 4 Escalation
    0.9941,                   !- Year 5 Escalation
    1.0,                      !- Year 6 Escalation
    1.003,                    !- Year 7 Escalation
    1.0059,                   !- Year 8 Escalation
    1.0089,                   !- Year 9 Escalation
    1.0119,                   !- Year 10 Escalation
    1.0148,                   !- Year 11 Escalation
    1.0178,                   !- Year 12 Escalation
    1.0208,                   !- Year 13 Escalation
    1.0267,                   !- Year 14 Escalation
    1.0297,                   !- Year 15 Escalation
    1.0356,                   !- Year 16 Escalation
    1.0415,                   !- Year 17 Escalation
    1.0534,                   !- Year 18 Escalation
    1.0564,                   !- Year 19 Escalation
    1.0593,                   !- Year 20 Escalation
    1.0653,                   !- Year 21 Escalation
    1.0712,                   !- Year 22 Escalation
    1.0742,                   !- Year 23 Escalation
    1.0801,                   !- Year 24 Escalation
    1.0831,                   !- Year 25 Escalation
    1.0831,                   !- Year 26 Escalation
    1.0861,                   !- Year 27 Escalation
    1.089,                    !- Year 28 Escalation
    1.092,                    !- Year 29 Escalation
    1.095;                    !- Year 30 Escalation

Output:VariableDictionary,
    IDF,                      !- Key Field
    Unsorted;                 !- Sort Option

Output:Table:SummaryReports,
    AllSummary;               !- Report 1 Name

OutputControl:Table:Style,
    HTML;                     !- Column Separator

OutputControl:ReportingTolerances,
    0.2,                      !- Tolerance for Time Heating Setpoint Not Met
    0.2;                      !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    System Node Last Timestep Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    System Node Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

Output:SQLite,
    SimpleAndTabular;         !- Option Type