
Version,
  8.9;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  {3cc1dd04-e3db-45bb-8152-b4d7909367d0}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  01_A1,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  19.4795772289305,                       !- X Origin {m}
  4.59840050267269,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.874, -7.21911419532262e-016, 3.3528, !- X,Y,Z Vertex 1 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  01_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 4,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.874, 7.3152, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  -7.874, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 3 {m}
  -7.874, -7.21911419532262e-016, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1976, 7.3152, 3.3528,                !- X,Y,Z Vertex 1 {m}
  -6.1976, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.874, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.874, 7.3152, 3.3528;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 63,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 12,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.73099999999998, 7.3152, 2.1336,      !- X,Y,Z Vertex 1 {m}
  -6.73099999999998, 7.3152, 0,           !- X,Y,Z Vertex 2 {m}
  -7.64539999999998, 7.3152, 0,           !- X,Y,Z Vertex 3 {m}
  -7.64539999999998, 7.3152, 2.1336;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  01_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.1976, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.1976, 7.3152, 3.3528;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.0894, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.0894, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.9182, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.9182, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 54,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0922, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 1.0922, 0.889,                       !- X,Y,Z Vertex 2 {m}
  0, 2.286, 0.889,                        !- X,Y,Z Vertex 3 {m}
  0, 2.286, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  01_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 45,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.874, -7.21911419532262e-016, 3.3528, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  -7.874, 7.3152, 3.3528;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  01_A1,                                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 3 {m}
  -7.874, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Shading Surface 4,                      !- Name
  Surface 14,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.1524, 3.937, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.1524, 6.0706, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  0, 6.0706, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  0, 3.937, 3.3528;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  01_A1 Thermostat,                       !- Name
  01_A1,                                  !- Zone or ZoneList Name
  01_A1 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 1;    !- Control Name 1

Schedule:Compact,
  01_A1 Thermostat Schedule,              !- Name
  01_A1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  01_A1 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 42,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Default, !- Name
  Temperature 43,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 43,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  Schedule:Week:Daily {425af015-3356-4e1b-972e-8ebb105f0469}, !- Name
  MidriseApartment Apartment HtgSetp Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment HtgSetp,     !- Name
  Temperature 42,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {425af015-3356-4e1b-972e-8ebb105f0469}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Summer Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Winter Design Day, !- Name
  Temperature 45,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 45,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 38,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Default, !- Name
  Temperature 39,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 39,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Week:Daily,
  Schedule:Week:Daily {03d1f300-6010-4623-8647-d1c1f03e6dfe}, !- Name
  MidriseApartment Apartment ClgSetp Default, !- Sunday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Monday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Thursday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Friday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Saturday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- Holiday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment ClgSetp,     !- Name
  Temperature 38,                         !- Schedule Type Limits Name
  Schedule:Week:Daily {03d1f300-6010-4623-8647-d1c1f03e6dfe}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Summer Design Day, !- Name
  Temperature 40,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 40,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Winter Design Day, !- Name
  Temperature 41,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 41,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ZoneHVAC:EquipmentConnections,
  01_A1,                                  !- Zone Name
  01_A1 Equipment List,                   !- Zone Conditioning Equipment List Name
  01_A1 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 21;                                !- Zone Return Air Node or NodeList Name

NodeList,
  01_A1 Inlet Node List,                  !- Name
  Node 17;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser,                               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 17,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  01_A1 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser,                               !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  01_A1,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  12.2222222222222,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  01_A1 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

DesignSpecification:ZoneAirDistribution,
  01_A1 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete hvac_library,        !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  01_A1,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  01_A1 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  HVAC_OA,                                !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Always_On;                              !- Outdoor Air Schedule Name

Zone,
  01_A2,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.46157722893052,                       !- X Origin {m}
  8.25600050267269,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  01_A2,                                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.667, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 2.667, 0.889,                        !- X,Y,Z Vertex 2 {m}
  0, 0.889, 0.889,                        !- X,Y,Z Vertex 3 {m}
  0, 0.889, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.6576, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 66,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9154, 3.6576, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  8.9154, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  8.001, 3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  8.001, 3.6576, 2.1336;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  01_A2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 11,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.6576, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, 3.6576, 3.3528;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27, -3.6576, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -3.6576, 3.3528;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27, 0, 3.3528,                        !- X,Y,Z Vertex 1 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  1.27, -3.6576, 3.3528;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 48,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 6,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.27, -1.2319, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  1.27, -1.2319, 0.889,                   !- X,Y,Z Vertex 2 {m}
  1.27, -2.4257, 0.889,                   !- X,Y,Z Vertex 3 {m}
  1.27, -2.4257, 2.4384;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  1.27, 0, 3.3528;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 7,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2286, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.2286, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.143, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.143, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  01_A2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 37,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.6576, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  9.144, 3.6576, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 4 {m}
  1.27, 0, 3.3528,                        !- X,Y,Z Vertex 5 {m}
  1.27, -3.6576, 3.3528;                  !- X,Y,Z Vertex 6 {m}

Shading:Zone:Detailed,
  Shading Surface 2,                      !- Name
  Surface 6,                              !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.27, -3.6576, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  1.27, 0, 3.3528,                        !- X,Y,Z Vertex 2 {m}
  -0.254, 0, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  -0.254, -3.6576, 3.3528;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  01_A2 Thermostat,                       !- Name
  01_A2,                                  !- Zone or ZoneList Name
  01_A2 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 7;    !- Control Name 1

Schedule:Compact,
  01_A2 Thermostat Schedule,              !- Name
  01_A2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  01_A2 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  01_A2,                                  !- Zone Name
  01_A2 Equipment List,                   !- Zone Conditioning Equipment List Name
  01_A2 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  01_A2 Exhaust Node List,                !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Node 29;                                !- Zone Return Air Node or NodeList Name

NodeList,
  01_A2 Inlet Node List,                  !- Name
  Node 23,                                !- Node Name 1
  Node 28;                                !- Node Name 2

NodeList,
  01_A2 Exhaust Node List,                !- Name
  Node 22;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 1,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 28,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  01_A2 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 1,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  01_A2,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  01_A2 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  01_A2 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  01_A2,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  01_A2 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  01_B2,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.15677722893052,                       !- X Origin {m}
  21.2100005026727,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  01_B2,                                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 1 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 6 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 7 {m}
  3.4798, 4.41960000000001, 0;            !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.81000000000001, 3.3528,            !- X,Y,Z Vertex 1 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 37,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 28,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.79400000000001, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 2.79400000000001, 0.889,             !- X,Y,Z Vertex 2 {m}
  0, 1.01600000000001, 0.889,             !- X,Y,Z Vertex 3 {m}
  0, 1.01600000000001, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4798, 3.81000000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.81000000000001, 3.3528;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 30,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, 3.81000000000001, 2.4384,       !- X,Y,Z Vertex 1 {m}
  2.7432, 3.81000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0.9144, 3.81000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  0.9144, 3.81000000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4798, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  3.4798, 4.41960000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.4798, 3.81000000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.4798, 4.41960000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.4798, 4.41960000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 26,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 31,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.112, 4.41960000000001, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.112, 4.41960000000001, 0.889,         !- X,Y,Z Vertex 2 {m}
  6.3754, 4.41960000000001, 0.889,        !- X,Y,Z Vertex 3 {m}
  6.3754, 4.41960000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 31,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5212, 4.41960000000001, 2.4384,       !- X,Y,Z Vertex 1 {m}
  4.5212, 4.41960000000001, 0.889,        !- X,Y,Z Vertex 2 {m}
  3.7846, 4.41960000000001, 0.889,        !- X,Y,Z Vertex 3 {m}
  3.7846, 4.41960000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  01_B2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 3 {m}
  9.4488, 4.41960000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  9.4488, -6.2484, 3.3528;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 57,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 33,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.3058, -6.2484, 2.1336,                !- X,Y,Z Vertex 1 {m}
  8.3058, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.2202, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  9.2202, -6.2484, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  0.3048, -6.2484, 3.3528;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 38,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, -0.6858, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.3048, -0.6858, 0.889,                 !- X,Y,Z Vertex 2 {m}
  0.3048, -1.8796, 0.889,                 !- X,Y,Z Vertex 3 {m}
  0.3048, -1.8796, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 39,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 34,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, -3.7338, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.3048, -3.7338, 0.889,                 !- X,Y,Z Vertex 2 {m}
  0.3048, -4.9276, 0.889,                 !- X,Y,Z Vertex 3 {m}
  0.3048, -4.9276, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  01_B2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 63,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  9.4488, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 2 {m}
  3.4798, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 3 {m}
  3.4798, 3.81000000000001, 3.3528,       !- X,Y,Z Vertex 4 {m}
  0, 3.81000000000001, 3.3528,            !- X,Y,Z Vertex 5 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 6 {m}
  0.3048, 0, 3.3528,                      !- X,Y,Z Vertex 7 {m}
  0.3048, -6.2484, 3.3528;                !- X,Y,Z Vertex 8 {m}

Shading:Zone:Detailed,
  Shading Surface 8,                      !- Name
  Surface 28,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.4798, 3.81000000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  3.4798, 5.33400000000001, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0, 5.33400000000001, 3.3528,            !- X,Y,Z Vertex 3 {m}
  0, 3.81000000000001, 3.3528;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  01_B2 Thermostat,                       !- Name
  01_B2,                                  !- Zone or ZoneList Name
  01_B2 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 10;   !- Control Name 1

Schedule:Compact,
  01_B2 Thermostat Schedule,              !- Name
  01_B2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  01_B2 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  01_B2,                                  !- Zone Name
  01_B2 Equipment List,                   !- Zone Conditioning Equipment List Name
  01_B2 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 38;                                !- Zone Return Air Node or NodeList Name

NodeList,
  01_B2 Inlet Node List,                  !- Name
  Node 37;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 2,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 37,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  01_B2 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 2,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  01_B2,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  01_B2 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  01_B2 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  01_B2,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  01_B2 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  01_C1,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.9207772289305,                       !- X Origin {m}
  25.6296005026727,                       !- Y Origin {m}
  1.25672484177673e-030,                  !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Floor,                                  !- Surface Type
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Construction Name
  01_C1,                                  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 2 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 4 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 5 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 6 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 7 {m}
  -7.31519999999999, 0, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65760000000001, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 17,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.1176, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -1.1176, 0.889,                      !- X,Y,Z Vertex 2 {m}
  0, -0.381, 0.889,                       !- X,Y,Z Vertex 3 {m}
  0, -0.381, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -3.65760000000001, 3.3528,      !- X,Y,Z Vertex 1 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000001, 3.3528;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 18,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0668, -3.65760000000001, 2.4384,      !- X,Y,Z Vertex 1 {m}
  1.0668, -3.65760000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0.1524, -3.65760000000001, -6.28362420888365e-031, !- X,Y,Z Vertex 3 {m}
  0.1524, -3.65760000000001, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -13.716, 3.3528,                !- X,Y,Z Vertex 1 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  1.8288, -3.65760000000001, 3.3528;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -12.7, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  1.8288, -12.7, 0.889,                   !- X,Y,Z Vertex 2 {m}
  1.8288, -10.922, 0.889,                 !- X,Y,Z Vertex 3 {m}
  1.8288, -10.922, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -9.5758, 2.4384,                !- X,Y,Z Vertex 1 {m}
  1.8288, -9.5758, 0.889,                 !- X,Y,Z Vertex 2 {m}
  1.8288, -7.7978, 0.889,                 !- X,Y,Z Vertex 3 {m}
  1.8288, -7.7978, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 15,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 19,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -6.4516, 2.4384,                !- X,Y,Z Vertex 1 {m}
  1.8288, -6.4516, 0.889,                 !- X,Y,Z Vertex 2 {m}
  1.8288, -4.6736, 0.889,                 !- X,Y,Z Vertex 3 {m}
  1.8288, -4.6736, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.558800000000009, -13.716, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.558800000000009, -13.716, 0,          !- X,Y,Z Vertex 2 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -13.716, 3.3528;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  01_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 13,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63879999999999, -13.716, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 2 {m}
  0.558800000000009, -13.716, 0,          !- X,Y,Z Vertex 3 {m}
  0.558800000000009, -13.716, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63879999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 3 {m}
  -5.63879999999999, -13.716, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31519999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 3 {m}
  -5.63879999999999, -10.668, 3.3528;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 60,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 23,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.08659999999998, -10.668, 2.1336,     !- X,Y,Z Vertex 1 {m}
  -7.08659999999998, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -6.17219999999998, -10.668, -6.28362420888365e-031, !- X,Y,Z Vertex 3 {m}
  -6.17219999999998, -10.668, 2.1336;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  01_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 32,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31519999999999, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -7.31519999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 3 {m}
  -7.31519999999999, -10.668, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  01_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.31519999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.31519999999999, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 18,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.4384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0.889,                      !- X,Y,Z Vertex 2 {m}
  -3.175, 0, 0.889,                       !- X,Y,Z Vertex 3 {m}
  -3.175, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 25,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1402, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -4.1402, 0, 0.889,                      !- X,Y,Z Vertex 2 {m}
  -5.334, 0, 0.889,                       !- X,Y,Z Vertex 3 {m}
  -5.334, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  01_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -13.716, 3.3528,                !- X,Y,Z Vertex 1 {m}
  1.8288, -3.65760000000001, 3.3528,      !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000001, 3.3528,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 4 {m}
  -7.31519999999999, 0, 3.3528,           !- X,Y,Z Vertex 5 {m}
  -7.31519999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 6 {m}
  -5.63879999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 7 {m}
  -5.63879999999999, -13.716, 3.3528;     !- X,Y,Z Vertex 8 {m}

Shading:Zone:Detailed,
  Shading Surface 6,                      !- Name
  Surface 25,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.524, -3.65760000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  1.524, 0, 3.3528,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000001, 3.3528;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  01_C1 Thermostat,                       !- Name
  01_C1,                                  !- Zone or ZoneList Name
  01_C1 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 2;    !- Control Name 1

Schedule:Compact,
  01_C1 Thermostat Schedule,              !- Name
  01_C1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  01_C1 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  01_C1,                                  !- Zone Name
  01_C1 Equipment List,                   !- Zone Conditioning Equipment List Name
  01_C1 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Node 47;                                !- Zone Return Air Node or NodeList Name

NodeList,
  01_C1 Inlet Node List,                  !- Name
  Node 46;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 3,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 46,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  01_C1 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 3,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  01_C1,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  01_C1 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  01_C1 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  01_C1,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  01_C1 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  02_A1,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  19.4795772289305,                       !- X Origin {m}
  4.59840050267269,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  02_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 15,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 3 {m}
  -7.874, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.874, -7.21911419532262e-016, 3.3528, !- X,Y,Z Vertex 1 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  02_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.874, 7.3152, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  -7.874, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 3 {m}
  -7.874, -7.21911419532262e-016, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1976, 7.3152, 3.3528,                !- X,Y,Z Vertex 1 {m}
  -6.1976, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.874, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.874, 7.3152, 3.3528;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 48,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.73099999999998, 7.3152, 2.1336,      !- X,Y,Z Vertex 1 {m}
  -6.73099999999998, 7.3152, 0,           !- X,Y,Z Vertex 2 {m}
  -7.64539999999998, 7.3152, 0,           !- X,Y,Z Vertex 3 {m}
  -7.64539999999998, 7.3152, 2.1336;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  02_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 57,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.1976, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.1976, 7.3152, 3.3528;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 50,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.0894, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.0894, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.9182, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.9182, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 53,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 50,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0922, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 1.0922, 0.4826,                      !- X,Y,Z Vertex 2 {m}
  0, 2.286, 0.4826,                       !- X,Y,Z Vertex 3 {m}
  0, 2.286, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  02_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 81,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.874, -7.21911419532262e-016, 3.3528, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  -7.874, 7.3152, 3.3528;                 !- X,Y,Z Vertex 4 {m}

Shading:Zone:Detailed,
  Shading Surface 5,                      !- Name
  Surface 50,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.1524, 3.937, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  0.1524, 6.0706, 3.3528,                 !- X,Y,Z Vertex 2 {m}
  0, 6.0706, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  0, 3.937, 3.3528;                       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  02_A1 Thermostat,                       !- Name
  02_A1,                                  !- Zone or ZoneList Name
  02_A1 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 8;    !- Control Name 1

Schedule:Compact,
  02_A1 Thermostat Schedule,              !- Name
  02_A1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  02_A1 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  02_A1,                                  !- Zone Name
  02_A1 Equipment List,                   !- Zone Conditioning Equipment List Name
  02_A1 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Node 56;                                !- Zone Return Air Node or NodeList Name

NodeList,
  02_A1 Inlet Node List,                  !- Name
  Node 55;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 4,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 55,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  02_A1 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 4,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  02_A1,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  02_A1 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  02_A1 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  02_A1,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  02_A1 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  02_A2,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.46157722893052,                       !- X Origin {m}
  8.25600050267269,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  02_A2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 38,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.667, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 2.667, 0.4826,                       !- X,Y,Z Vertex 2 {m}
  0, 0.889, 0.4826,                       !- X,Y,Z Vertex 3 {m}
  0, 0.889, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.6576, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 65,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 39,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9154, 3.6576, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  8.9154, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  8.001, 3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  8.001, 3.6576, 2.1336;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  02_A2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 47,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.6576, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, 3.6576, 3.3528;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27, -3.6576, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -3.6576, 3.3528;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27, 0, 3.3528,                        !- X,Y,Z Vertex 1 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  1.27, -3.6576, 3.3528;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 47,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 42,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.27, -1.2319, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  1.27, -1.2319, 0.889,                   !- X,Y,Z Vertex 2 {m}
  1.27, -2.4257, 0.889,                   !- X,Y,Z Vertex 3 {m}
  1.27, -2.4257, 2.4384;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  1.27, 0, 3.3528;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 44,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 43,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2286, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.2286, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.143, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.143, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  02_A2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.6576, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  9.144, 3.6576, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 4 {m}
  1.27, 0, 3.3528,                        !- X,Y,Z Vertex 5 {m}
  1.27, -3.6576, 3.3528;                  !- X,Y,Z Vertex 6 {m}

Shading:Zone:Detailed,
  Shading Surface 3,                      !- Name
  Surface 41,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.27, -3.6576, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  1.27, 0, 3.3528,                        !- X,Y,Z Vertex 2 {m}
  -0.254, 0, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  -0.254, -3.6576, 3.3528;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  02_A2 Thermostat,                       !- Name
  02_A2,                                  !- Zone or ZoneList Name
  02_A2 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 11;   !- Control Name 1

Schedule:Compact,
  02_A2 Thermostat Schedule,              !- Name
  02_A2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  02_A2 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  02_A2,                                  !- Zone Name
  02_A2 Equipment List,                   !- Zone Conditioning Equipment List Name
  02_A2 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Node 65;                                !- Zone Return Air Node or NodeList Name

NodeList,
  02_A2 Inlet Node List,                  !- Name
  Node 64;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 5,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 64,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  02_A2 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 5,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  02_A2,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  02_A2 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  02_A2 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  02_A2,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  02_A2 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  02_B2,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.15677722893052,                       !- X Origin {m}
  21.2100005026727,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  02_B2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 1 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 6 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 7 {m}
  3.4798, 4.41960000000001, 0;            !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.81000000000001, 3.3528,            !- X,Y,Z Vertex 1 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 34,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 64,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.79400000000001, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 2.79400000000001, 0.4826,            !- X,Y,Z Vertex 2 {m}
  0, 1.01600000000001, 0.4826,            !- X,Y,Z Vertex 3 {m}
  0, 1.01600000000001, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4798, 3.81000000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.81000000000001, 3.3528;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 29,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 65,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, 3.81000000000001, 2.4384,       !- X,Y,Z Vertex 1 {m}
  2.7432, 3.81000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0.9144, 3.81000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  0.9144, 3.81000000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4798, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  3.4798, 4.41960000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.4798, 3.81000000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.4798, 4.41960000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.4798, 4.41960000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 24,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 67,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.112, 4.41960000000001, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.112, 4.41960000000001, 0.4826,        !- X,Y,Z Vertex 2 {m}
  6.3754, 4.41960000000001, 0.4826,       !- X,Y,Z Vertex 3 {m}
  6.3754, 4.41960000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 67,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5212, 4.41960000000001, 2.4384,       !- X,Y,Z Vertex 1 {m}
  4.5212, 4.41960000000001, 0.4826,       !- X,Y,Z Vertex 2 {m}
  3.7846, 4.41960000000001, 0.4826,       !- X,Y,Z Vertex 3 {m}
  3.7846, 4.41960000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  02_B2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 3 {m}
  9.4488, 4.41960000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  9.4488, -6.2484, 3.3528;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 56,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 69,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.3058, -6.2484, 2.1336,                !- X,Y,Z Vertex 1 {m}
  8.3058, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.2202, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  9.2202, -6.2484, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  0.3048, -6.2484, 3.3528;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, -0.6858, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.3048, -0.6858, 0.4826,                !- X,Y,Z Vertex 2 {m}
  0.3048, -1.8796, 0.4826,                !- X,Y,Z Vertex 3 {m}
  0.3048, -1.8796, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 36,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 70,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, -3.7338, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.3048, -3.7338, 0.4826,                !- X,Y,Z Vertex 2 {m}
  0.3048, -4.9276, 0.4826,                !- X,Y,Z Vertex 3 {m}
  0.3048, -4.9276, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  02_B2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 99,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  9.4488, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 2 {m}
  3.4798, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 3 {m}
  3.4798, 3.81000000000001, 3.3528,       !- X,Y,Z Vertex 4 {m}
  0, 3.81000000000001, 3.3528,            !- X,Y,Z Vertex 5 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 6 {m}
  0.3048, 0, 3.3528,                      !- X,Y,Z Vertex 7 {m}
  0.3048, -6.2484, 3.3528;                !- X,Y,Z Vertex 8 {m}

Shading:Zone:Detailed,
  Shading Surface 9,                      !- Name
  Surface 66,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.4798, 3.81000000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  3.4798, 5.33400000000001, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0, 5.33400000000001, 3.3528,            !- X,Y,Z Vertex 3 {m}
  0, 3.81000000000001, 3.3528;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  02_B2 Thermostat,                       !- Name
  02_B2,                                  !- Zone or ZoneList Name
  02_B2 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 5;    !- Control Name 1

Schedule:Compact,
  02_B2 Thermostat Schedule,              !- Name
  02_B2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  02_B2 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  02_B2,                                  !- Zone Name
  02_B2 Equipment List,                   !- Zone Conditioning Equipment List Name
  02_B2 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Node 74;                                !- Zone Return Air Node or NodeList Name

NodeList,
  02_B2 Inlet Node List,                  !- Name
  Node 73;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 11,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 73,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  02_B2 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 11,                            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  02_B2,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  02_B2 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  02_B2 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  02_B2,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  02_B2 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  02_C1,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.9207772289305,                       !- X Origin {m}
  25.6296005026727,                       !- Y Origin {m}
  3.3528,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  02_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 26,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 2 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 4 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 5 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 6 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 7 {m}
  -7.31519999999999, 0, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65760000000001, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 5,                          !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 53,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.1176, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -1.1176, 0.889,                      !- X,Y,Z Vertex 2 {m}
  0, -0.381, 0.889,                       !- X,Y,Z Vertex 3 {m}
  0, -0.381, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -3.65760000000001, 3.3528,      !- X,Y,Z Vertex 1 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000001, 3.3528;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 54,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0668, -3.65760000000001, 2.4384,      !- X,Y,Z Vertex 1 {m}
  1.0668, -3.65760000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0.1524, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  0.1524, -3.65760000000001, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -13.716, 3.3528,                !- X,Y,Z Vertex 1 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  1.8288, -3.65760000000001, 3.3528;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -12.7, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  1.8288, -12.7, 0.4826,                  !- X,Y,Z Vertex 2 {m}
  1.8288, -10.922, 0.4826,                !- X,Y,Z Vertex 3 {m}
  1.8288, -10.922, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 11,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -9.5758, 2.4384,                !- X,Y,Z Vertex 1 {m}
  1.8288, -9.5758, 0.4826,                !- X,Y,Z Vertex 2 {m}
  1.8288, -7.7978, 0.4826,                !- X,Y,Z Vertex 3 {m}
  1.8288, -7.7978, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 55,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -6.4516, 2.4384,                !- X,Y,Z Vertex 1 {m}
  1.8288, -6.4516, 0.4826,                !- X,Y,Z Vertex 2 {m}
  1.8288, -4.6736, 0.4826,                !- X,Y,Z Vertex 3 {m}
  1.8288, -4.6736, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.558800000000009, -13.716, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.558800000000009, -13.716, 0,          !- X,Y,Z Vertex 2 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -13.716, 3.3528;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  02_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 49,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63879999999999, -13.716, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 2 {m}
  0.558800000000009, -13.716, 0,          !- X,Y,Z Vertex 3 {m}
  0.558800000000009, -13.716, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63879999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 3 {m}
  -5.63879999999999, -13.716, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31519999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 3 {m}
  -5.63879999999999, -10.668, 3.3528;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 59,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.08659999999998, -10.668, 2.1336,     !- X,Y,Z Vertex 1 {m}
  -7.08659999999998, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -6.17219999999998, -10.668, 0,          !- X,Y,Z Vertex 3 {m}
  -6.17219999999998, -10.668, 2.1336;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  02_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31519999999999, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -7.31519999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 3 {m}
  -7.31519999999999, -10.668, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  02_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.31519999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.31519999999999, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 61,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.4384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0.4826,                     !- X,Y,Z Vertex 2 {m}
  -3.175, 0, 0.4826,                      !- X,Y,Z Vertex 3 {m}
  -3.175, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 20,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 61,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1402, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -4.1402, 0, 0.4826,                     !- X,Y,Z Vertex 2 {m}
  -5.334, 0, 0.4826,                      !- X,Y,Z Vertex 3 {m}
  -5.334, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  02_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -13.716, 3.3528,                !- X,Y,Z Vertex 1 {m}
  1.8288, -3.65760000000001, 3.3528,      !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000001, 3.3528,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 4 {m}
  -7.31519999999999, 0, 3.3528,           !- X,Y,Z Vertex 5 {m}
  -7.31519999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 6 {m}
  -5.63879999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 7 {m}
  -5.63879999999999, -13.716, 3.3528;     !- X,Y,Z Vertex 8 {m}

Shading:Zone:Detailed,
  Shading Surface 7,                      !- Name
  Surface 53,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.524, -3.65760000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  1.524, 0, 3.3528,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000001, 3.3528;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  02_C1 Thermostat,                       !- Name
  02_C1,                                  !- Zone or ZoneList Name
  02_C1 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 12;   !- Control Name 1

Schedule:Compact,
  02_C1 Thermostat Schedule,              !- Name
  02_C1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  02_C1 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  02_C1,                                  !- Zone Name
  02_C1 Equipment List,                   !- Zone Conditioning Equipment List Name
  02_C1 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Node 83;                                !- Zone Return Air Node or NodeList Name

NodeList,
  02_C1 Inlet Node List,                  !- Name
  Node 82;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 6,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 82,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  02_C1 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 6,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  02_C1,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  02_C1 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  02_C1 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  02_C1,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  02_C1 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  03_A1,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  19.4795772289305,                       !- X Origin {m}
  4.59840050267269,                       !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  03_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 51,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 0,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 3 {m}
  -7.874, 7.3152, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.874, -7.21911419532262e-016, 3.3528, !- X,Y,Z Vertex 1 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  03_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.874, 7.3152, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  -7.874, 7.3152, 0,                      !- X,Y,Z Vertex 2 {m}
  -7.874, -7.21911419532262e-016, 0,      !- X,Y,Z Vertex 3 {m}
  -7.874, -7.21911419532262e-016, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.1976, 7.3152, 3.3528,                !- X,Y,Z Vertex 1 {m}
  -6.1976, 7.3152, 0,                     !- X,Y,Z Vertex 2 {m}
  -7.874, 7.3152, 0,                      !- X,Y,Z Vertex 3 {m}
  -7.874, 7.3152, 3.3528;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 61,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 84,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.73099999999998, 7.3152, 2.1336,      !- X,Y,Z Vertex 1 {m}
  -6.73099999999998, 7.3152, 0,           !- X,Y,Z Vertex 2 {m}
  -7.64539999999998, 7.3152, 0,           !- X,Y,Z Vertex 3 {m}
  -7.64539999999998, 7.3152, 2.1336;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  03_A1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.3152, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.1976, 7.3152, 0,                     !- X,Y,Z Vertex 3 {m}
  -6.1976, 7.3152, 3.3528;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.3152, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.3152, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 49,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.0894, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 4.0894, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.9182, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.9182, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 86,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.0922, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0, 1.0922, 0.4826,                      !- X,Y,Z Vertex 2 {m}
  0, 2.286, 0.4826,                       !- X,Y,Z Vertex 3 {m}
  0, 2.286, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Roof,                                   !- Surface Type
  R703 1,                                 !- Construction Name
  03_A1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 7.3152, 3.3528,                      !- X,Y,Z Vertex 2 {m}
  -7.874, 7.3152, 3.3528,                 !- X,Y,Z Vertex 3 {m}
  -7.874, -7.21911419532262e-016, 3.3528; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  03_A1 Thermostat,                       !- Name
  03_A1,                                  !- Zone or ZoneList Name
  03_A1 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 6;    !- Control Name 1

Schedule:Compact,
  03_A1 Thermostat Schedule,              !- Name
  03_A1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  03_A1 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  03_A1,                                  !- Zone Name
  03_A1 Equipment List,                   !- Zone Conditioning Equipment List Name
  03_A1 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 92;                                !- Zone Return Air Node or NodeList Name

NodeList,
  03_A1 Inlet Node List,                  !- Name
  Node 91;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 7,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 91,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  03_A1 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 7,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  03_A1,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  03_A1 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  03_A1 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  03_A1,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  03_A1 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  03_A2,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.46157722893052,                       !- X Origin {m}
  8.25600050267269,                       !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  03_A2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 1 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 3.6576, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.6576, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 40,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 74,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.667, 2.4384,                       !- X,Y,Z Vertex 1 {m}
  0, 2.667, 0.4826,                       !- X,Y,Z Vertex 2 {m}
  0, 0.889, 0.4826,                       !- X,Y,Z Vertex 3 {m}
  0, 0.889, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, 3.6576, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 3.6576, 3.3528;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 64,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 75,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9154, 3.6576, 2.1336,                 !- X,Y,Z Vertex 1 {m}
  8.9154, 3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  8.001, 3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  8.001, 3.6576, 2.1336;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  03_A2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 83,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.6576, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 2 {m}
  9.144, 3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  9.144, 3.6576, 3.3528;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27, -3.6576, 3.3528,                  !- X,Y,Z Vertex 1 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 2 {m}
  9.144, -3.6576, 0,                      !- X,Y,Z Vertex 3 {m}
  9.144, -3.6576, 3.3528;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.27, 0, 3.3528,                        !- X,Y,Z Vertex 1 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  1.27, -3.6576, 0,                       !- X,Y,Z Vertex 3 {m}
  1.27, -3.6576, 3.3528;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 78,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.27, -1.2319, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  1.27, -1.2319, 0.889,                   !- X,Y,Z Vertex 2 {m}
  1.27, -2.4257, 0.889,                   !- X,Y,Z Vertex 3 {m}
  1.27, -2.4257, 2.4384;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.27, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  1.27, 0, 3.3528;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 79,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.2286, 0, 2.4384,                      !- X,Y,Z Vertex 1 {m}
  0.2286, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  1.143, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  1.143, 0, 2.4384;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Roof,                                   !- Surface Type
  R703 1,                                 !- Construction Name
  03_A2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.144, -3.6576, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  9.144, 3.6576, 3.3528,                  !- X,Y,Z Vertex 2 {m}
  0, 3.6576, 3.3528,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 4 {m}
  1.27, 0, 3.3528,                        !- X,Y,Z Vertex 5 {m}
  1.27, -3.6576, 3.3528;                  !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  03_A2 Thermostat,                       !- Name
  03_A2,                                  !- Zone or ZoneList Name
  03_A2 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 4;    !- Control Name 1

Schedule:Compact,
  03_A2 Thermostat Schedule,              !- Name
  03_A2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  03_A2 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  03_A2,                                  !- Zone Name
  03_A2 Equipment List,                   !- Zone Conditioning Equipment List Name
  03_A2 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Node 104;                               !- Zone Return Air Node or NodeList Name

NodeList,
  03_A2 Inlet Node List,                  !- Name
  Node 100;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 8,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 100,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  03_A2 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 8,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  03_A2,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  03_A2 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  03_A2 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  03_A2,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  03_A2 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  03_B2,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.15677722893052,                       !- X Origin {m}
  21.2100005026727,                       !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.81000000000001, 3.3528,            !- X,Y,Z Vertex 1 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 33,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 100,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.79400000000001, 2.4384,            !- X,Y,Z Vertex 1 {m}
  0, 2.79400000000001, 0.4826,            !- X,Y,Z Vertex 2 {m}
  0, 1.01600000000001, 0.4826,            !- X,Y,Z Vertex 3 {m}
  0, 1.01600000000001, 2.4384;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4798, 3.81000000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.81000000000001, 3.3528;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 28,                         !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 101,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.7432, 3.81000000000001, 2.4384,       !- X,Y,Z Vertex 1 {m}
  2.7432, 3.81000000000001, 0,            !- X,Y,Z Vertex 2 {m}
  0.9144, 3.81000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  0.9144, 3.81000000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4798, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  3.4798, 4.41960000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.4798, 3.81000000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 1 {m}
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 2 {m}
  3.4798, 4.41960000000001, 0,            !- X,Y,Z Vertex 3 {m}
  3.4798, 4.41960000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 103,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5212, 4.41960000000001, 2.4384,       !- X,Y,Z Vertex 1 {m}
  4.5212, 4.41960000000001, 0.4826,       !- X,Y,Z Vertex 2 {m}
  3.7846, 4.41960000000001, 0.4826,       !- X,Y,Z Vertex 3 {m}
  3.7846, 4.41960000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 103,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.112, 4.41960000000001, 2.4384,        !- X,Y,Z Vertex 1 {m}
  7.112, 4.41960000000001, 0.4826,        !- X,Y,Z Vertex 2 {m}
  6.3754, 4.41960000000001, 0.4826,       !- X,Y,Z Vertex 3 {m}
  6.3754, 4.41960000000001, 2.4384;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  03_B2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 96,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 3 {m}
  9.4488, 4.41960000000001, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  9.4488, -6.2484, 3.3528;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 55,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 105,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.3058, -6.2484, 2.1336,                !- X,Y,Z Vertex 1 {m}
  8.3058, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  9.2202, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  9.2202, -6.2484, 2.1336;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3048, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  0.3048, -6.2484, 3.3528;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 31,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, -3.7338, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.3048, -3.7338, 0.4826,                !- X,Y,Z Vertex 2 {m}
  0.3048, -4.9276, 0.4826,                !- X,Y,Z Vertex 3 {m}
  0.3048, -4.9276, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 106,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3048, -0.6858, 2.4384,                !- X,Y,Z Vertex 1 {m}
  0.3048, -0.6858, 0.4826,                !- X,Y,Z Vertex 2 {m}
  0.3048, -1.8796, 0.4826,                !- X,Y,Z Vertex 3 {m}
  0.3048, -1.8796, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Roof,                                   !- Surface Type
  R703 1,                                 !- Construction Name
  03_B2,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, -6.2484, 3.3528,                !- X,Y,Z Vertex 1 {m}
  9.4488, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 2 {m}
  3.4798, 4.41960000000001, 3.3528,       !- X,Y,Z Vertex 3 {m}
  3.4798, 3.81000000000001, 3.3528,       !- X,Y,Z Vertex 4 {m}
  0, 3.81000000000001, 3.3528,            !- X,Y,Z Vertex 5 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 6 {m}
  0.3048, 0, 3.3528,                      !- X,Y,Z Vertex 7 {m}
  0.3048, -6.2484, 3.3528;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 99,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  03_B2,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.4488, 4.41960000000001, 0,            !- X,Y,Z Vertex 1 {m}
  9.4488, -6.2484, 0,                     !- X,Y,Z Vertex 2 {m}
  0.3048, -6.2484, 0,                     !- X,Y,Z Vertex 3 {m}
  0.3048, 0, 0,                           !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 3.81000000000001, 0,                 !- X,Y,Z Vertex 6 {m}
  3.4798, 3.81000000000001, 0,            !- X,Y,Z Vertex 7 {m}
  3.4798, 4.41960000000001, 0;            !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  03_B2 Thermostat,                       !- Name
  03_B2,                                  !- Zone or ZoneList Name
  03_B2 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 3;    !- Control Name 1

Schedule:Compact,
  03_B2 Thermostat Schedule,              !- Name
  03_B2 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  03_B2 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  03_B2,                                  !- Zone Name
  03_B2 Equipment List,                   !- Zone Conditioning Equipment List Name
  03_B2 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 110;                               !- Zone Return Air Node or NodeList Name

NodeList,
  03_B2 Inlet Node List,                  !- Name
  Node 109;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 9,                             !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 109,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  03_B2 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 9,                             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  03_B2,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  03_B2 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  03_B2 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 11,   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  03_B2,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  03_B2 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

Zone,
  03_C1,                                  !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.9207772289305,                       !- X Origin {m}
  25.6296005026727,                       !- Y Origin {m}
  6.7056,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  CeilingDiffuser,                        !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  03_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 2 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 4 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 5 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 6 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 7 {m}
  -7.31519999999999, 0, 0;                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.65760000000001, 3.3528,           !- X,Y,Z Vertex 1 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 4,                          !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 89,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.1176, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  0, -1.1176, 0.889,                      !- X,Y,Z Vertex 2 {m}
  0, -0.381, 0.889,                       !- X,Y,Z Vertex 3 {m}
  0, -0.381, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -3.65760000000001, 3.3528,      !- X,Y,Z Vertex 1 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000001, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.65760000000001, 3.3528;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  GlassDoor,                              !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 90,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.0668, -3.65760000000001, 2.4384,      !- X,Y,Z Vertex 1 {m}
  1.0668, -3.65760000000001, 0,           !- X,Y,Z Vertex 2 {m}
  0.1524, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  0.1524, -3.65760000000001, 2.4384;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -13.716, 3.3528,                !- X,Y,Z Vertex 1 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 2 {m}
  1.8288, -3.65760000000001, 0,           !- X,Y,Z Vertex 3 {m}
  1.8288, -3.65760000000001, 3.3528;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 91,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -12.7, 2.4384,                  !- X,Y,Z Vertex 1 {m}
  1.8288, -12.7, 0.4826,                  !- X,Y,Z Vertex 2 {m}
  1.8288, -10.922, 0.4826,                !- X,Y,Z Vertex 3 {m}
  1.8288, -10.922, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 8,                          !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 91,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -9.5758, 2.4384,                !- X,Y,Z Vertex 1 {m}
  1.8288, -9.5758, 0.4826,                !- X,Y,Z Vertex 2 {m}
  1.8288, -7.7978, 0.4826,                !- X,Y,Z Vertex 3 {m}
  1.8288, -7.7978, 2.4384;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 9,                          !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 91,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.8288, -6.4516, 2.4384,                !- X,Y,Z Vertex 1 {m}
  1.8288, -6.4516, 0.4826,                !- X,Y,Z Vertex 2 {m}
  1.8288, -4.6736, 0.4826,                !- X,Y,Z Vertex 3 {m}
  1.8288, -4.6736, 2.4384;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.558800000000009, -13.716, 3.3528,     !- X,Y,Z Vertex 1 {m}
  0.558800000000009, -13.716, 0,          !- X,Y,Z Vertex 2 {m}
  1.8288, -13.716, 0,                     !- X,Y,Z Vertex 3 {m}
  1.8288, -13.716, 3.3528;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  03_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63879999999999, -13.716, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 2 {m}
  0.558800000000009, -13.716, 0,          !- X,Y,Z Vertex 3 {m}
  0.558800000000009, -13.716, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.63879999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -5.63879999999999, -13.716, 0,          !- X,Y,Z Vertex 3 {m}
  -5.63879999999999, -13.716, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31519999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -5.63879999999999, -10.668, 0,          !- X,Y,Z Vertex 3 {m}
  -5.63879999999999, -10.668, 3.3528;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 58,                         !- Name
  Door,                                   !- Surface Type
  Exterior Door,                          !- Construction Name
  Surface 95,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.08659999999998, -10.668, 2.1336,     !- X,Y,Z Vertex 1 {m}
  -7.08659999999998, -10.668, 0,          !- X,Y,Z Vertex 2 {m}
  -6.17219999999998, -10.668, 0,          !- X,Y,Z Vertex 3 {m}
  -6.17219999999998, -10.668, 2.1336;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  03_C1,                                  !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 104,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.31519999999999, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -7.31519999999999, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -7.31519999999999, -10.668, 0,          !- X,Y,Z Vertex 3 {m}
  -7.31519999999999, -10.668, 3.3528;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  WW300B,                                 !- Construction Name
  03_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.31519999999999, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -7.31519999999999, 0, 3.3528;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 16,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 97,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.4384, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -2.4384, 0, 0.4826,                     !- X,Y,Z Vertex 2 {m}
  -3.175, 0, 0.4826,                      !- X,Y,Z Vertex 3 {m}
  -3.175, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  KaterraTypicalWindowResidential,        !- Construction Name
  Surface 97,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.1402, 0, 2.4384,                     !- X,Y,Z Vertex 1 {m}
  -4.1402, 0, 0.4826,                     !- X,Y,Z Vertex 2 {m}
  -5.334, 0, 0.4826,                      !- X,Y,Z Vertex 3 {m}
  -5.334, 0, 2.4384;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 98,                             !- Name
  Roof,                                   !- Surface Type
  R703 1,                                 !- Construction Name
  03_C1,                                  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8288, -13.716, 3.3528,                !- X,Y,Z Vertex 1 {m}
  1.8288, -3.65760000000001, 3.3528,      !- X,Y,Z Vertex 2 {m}
  0, -3.65760000000001, 3.3528,           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528,                           !- X,Y,Z Vertex 4 {m}
  -7.31519999999999, 0, 3.3528,           !- X,Y,Z Vertex 5 {m}
  -7.31519999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 6 {m}
  -5.63879999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 7 {m}
  -5.63879999999999, -13.716, 3.3528;     !- X,Y,Z Vertex 8 {m}

Shading:Zone:Detailed,
  Shading Surface 1,                      !- Name
  Surface 94,                             !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.63879999999999, -13.716, 3.3528,     !- X,Y,Z Vertex 1 {m}
  -5.63879999999999, -10.668, 3.3528,     !- X,Y,Z Vertex 2 {m}
  -14.7828, -10.668, 3.3528,              !- X,Y,Z Vertex 3 {m}
  -14.7828, -13.716, 3.3528;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  03_C1 Thermostat,                       !- Name
  03_C1,                                  !- Zone or ZoneList Name
  03_C1 Thermostat Schedule,              !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Thermostat Setpoint Dual Setpoint 9;    !- Control Name 1

Schedule:Compact,
  03_C1 Thermostat Schedule,              !- Name
  03_C1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  03_C1 Thermostat Schedule Type Limits,  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  MidriseApartment Apartment HtgSetp,     !- Heating Setpoint Temperature Schedule Name
  MidriseApartment Apartment ClgSetp;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  03_C1,                                  !- Zone Name
  03_C1 Equipment List,                   !- Zone Conditioning Equipment List Name
  03_C1 Inlet Node List,                  !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Node 119;                               !- Zone Return Air Node or NodeList Name

NodeList,
  03_C1 Inlet Node List,                  !- Name
  Node 118;                               !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Diffuser 10,                            !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 118,                               !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  03_C1 Equipment List,                   !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Diffuser 10,                            !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  03_C1,                                  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  10.0000000000001,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  35.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0,                                      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.02359737216,                          !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0.3246998409216,                        !- Heating Design Air Flow Rate {m3/s}
  0,                                      !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.3246998409216,                        !- Heating Maximum Air Flow {m3/s}
  1,                                      !- Heating Maximum Air Flow Fraction
  03_C1 Design Spec Zone Air Dist,        !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  03_C1 Design Spec Zone Air Dist,        !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  03_C1,                                  !- Zone Name 1
  HVAC_OA,                                !- Design Specification Outdoor Air Object Name 1
  03_C1 Design Spec Zone Air Dist;        !- Design Specification Zone Air Distribution Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  {9a95a1f5-8e8a-4fc6-a7df-443d05308322}, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  5/16'' THICK CEMENTITIOUS PLANK,        !- Name
  Smooth,                                 !- Roughness
  0.0079375,                              !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [33],                   !- Name
  MediumRough,                            !- Roughness
  0.0781,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  2'' Air Gap,                            !- Name
  0.316998330628151;                      !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material,
  Air Wall Material,                      !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Inside Air Film,                        !- Name
  Smooth,                                 !- Roughness
  0.119754924903968,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-R703 1-1/2''Sheathing Panel,          !- Name
  Smooth,                                 !- Roughness
  0.119754924903968,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-R703 1-1/4''Gyp Coverboard,           !- Name
  Smooth,                                 !- Roughness
  0.0387442404101073,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-R703 1-2 Layers GypsumBoard,          !- Name
  Smooth,                                 !- Roughness
  0.218376627766059,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-R703 1-CP02 CARPET PAD,               !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  K-R703 1-R49 Batt Insulation,           !- Name
  Smooth,                                 !- Roughness
  8.62939900043299,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-R703 1-TPO Roof Membrane,             !- Name
  Smooth,                                 !- Roughness
  0.0581163606151609,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-WW300B-Exterior Cladding,             !- Name
  Smooth,                                 !- Roughness
  0.479019699615872,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-WW300B-GypsumBoard,                   !- Name
  Smooth,                                 !- Roughness
  0.0986217028620913,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-WW300B-Wood Sheathing,                !- Name
  Smooth,                                 !- Roughness
  0.10918831388303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-WW300B-Wood StudR15.2,                !- Name
  Smooth,                                 !- Roughness
  2.67687479197105,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  K-WW300B-Wood StudR9.3,                 !- Name
  Smooth,                                 !- Roughness
  1.63782470824544,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Outside Air Film,                       !- Name
  Smooth,                                 !- Roughness
  0.029938731225992,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Vapor Barrier,                          !- Name
  Smooth,                                 !- Roughness
  0.10918831388303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197] 2,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221] 1,              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  KaterraTypicalWindow,                   !- Name
  1.36278320186724,                       !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.5;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  U 0.24 SHGC 0.45,                       !- Name
  1.36278320186724,                       !- U-Factor {W/m2-K}
  0.45,                                   !- Solar Heat Gain Coefficient
  0.5;                                    !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

WindowProperty:ShadingControl,
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  OnIfHighSolarOnWindow,                  !- Shading Control Type
  ,                                       !- Schedule Name
  27,                                     !- Setpoint {BasedOnField A4}
  No,                                     !- Shading Control Is Scheduled
  No,                                     !- Glare Control Is Active
  Window Material Blind 1,                !- Shading Device Material Name
  ,                                       !- Type of Slat Angle Control for Blinds
  ;                                       !- Slat Angle Schedule Name

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall SteelFrame ClimateZone 1-3, !- Name
  MAT-SHEATH,                             !- Layer 1
  Wall Insulation [33],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 GlassDoor ClimateZone 4-5, !- Name
  Theoretical Glass [207] 1;              !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  K-R703 1-CP02 CARPET PAD;               !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8 1,    !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  KaterraTypicalWindowResidential,        !- Name
  U 0.24 SHGC 0.45;                       !- Layer 1

Construction,
  R703 1,                                 !- Name
  Outside Air Film,                       !- Layer 1
  K-R703 1-TPO Roof Membrane,             !- Layer 2
  K-R703 1-1/4''Gyp Coverboard,           !- Layer 3
  K-R703 1-1/2''Sheathing Panel,          !- Layer 4
  2'' Air Gap,                            !- Layer 5
  K-R703 1-R49 Batt Insulation,           !- Layer 6
  K-R703 1-2 Layers GypsumBoard,          !- Layer 7
  Vapor Barrier,                          !- Layer 8
  Inside Air Film;                        !- Layer 9

Construction,
  WW300B,                                 !- Name
  Outside Air Film,                       !- Layer 1
  K-WW300B-Exterior Cladding,             !- Layer 2
  K-WW300B-Wood Sheathing,                !- Layer 3
  Vapor Barrier,                          !- Layer 4
  K-WW300B-Wood StudR15.2,                !- Layer 5
  K-WW300B-GypsumBoard,                   !- Layer 6
  Inside Air Film;                        !- Layer 7

Construction,
  WW301B 0,                               !- Name
  Outside Air Film,                       !- Layer 1
  K-WW300B-Exterior Cladding,             !- Layer 2
  K-WW300B-Wood Sheathing,                !- Layer 3
  Vapor Barrier,                          !- Layer 4
  K-WW300B-Wood StudR9.3,                 !- Layer 5
  K-WW300B-GypsumBoard,                   !- Layer 6
  Inside Air Film;                        !- Layer 7

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Min Max Temp w Deadband Max Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Min Max Temp w Deadband Min Limits,     !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 46,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 47,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always Off Schedule Day,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0287999995052814,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0262000001966953,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.025000000372529,                      !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.0243999995291233,                     !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.0274999998509884,                     !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.0342000015079975,                     !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.0414000004529953,                     !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.0421999990940094,                     !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.0430999994277954,                     !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.0439000017940998,                     !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.0445000007748604,                     !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.0438000001013279,                     !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.0423000007867813,                     !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.0412999987602234,                     !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.0434000007808208,                     !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.0507000014185905,                     !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.063900001347065,                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.0588000006973743,                     !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.0564999990165234,                     !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.0537000000476837,                     !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.0454000011086464,                     !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.0366999991238117;                     !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0398400016129017,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0389200001955032,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0379000008106232,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0369799993932247,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0363299995660782,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0362300015985966,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0377499982714653,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0397199988365173,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0406900011003017,                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.0412300005555153,                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0397100001573563,                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.0397999994456768,                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.0418200008571148,                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.0418200008571148,                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.0411700010299683,                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.0418099984526634,                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.0440099984407425,                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0482399985194206,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0496699996292591,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0483300015330315,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0469399988651276,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0458800010383129,                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0439000017940998,                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0412300005555153;                     !- Value Until Time 24

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Default 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00910000037401915,                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.00719999987632036,                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.00350000010803342,                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.00359999993816018,                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0071000000461936,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0110999997705221,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0225000008940697,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0487999990582466,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0729999989271164,                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.0857999995350838,                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0838000029325485,                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.0749000012874603,                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.067100003361702,                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.0593999996781349,                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.0522000007331371,                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.0483999997377396,                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.0502999983727932,                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0483999997377396,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.048300001770258,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0483300015330315,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.048300001770258,                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.046399999409914,                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0313999988138676,                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0163000002503395;                     !- Value Until Time 24

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Default 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.00999999977648258,                    !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.00600000005215406,                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.00370000000111759,                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0020000000949949,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.00380000006407499,                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.00600000005215406,                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0162000004202127,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.032200001180172,                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0485000014305115,                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.068000003695488,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0776000022888184,                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.0812000036239624,                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.0741000026464462,                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.0671999976038933,                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.060699999332428,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.0575000010430813,                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.0553999990224838,                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0544000007212162,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0516000017523766,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.050500001758337,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0522999987006187,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0542999990284443,                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0432000011205673,                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0241999998688698;                     !- Value Until Time 24

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Default 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.015599999576807,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.00689999992027879,                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.0052000000141561,                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.00350000010803342,                    !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.00350000010803342,                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0103000001981854,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0204000007361174,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0305000003427267,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0575000010430813,                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.0644000023603439,                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0562999993562698,                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.0476999990642071,                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.0410000011324883,                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.0456999987363815,                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.0375999994575977,                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.0359000004827976,                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.0375999994575977,                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0494999997317791,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0870999991893768,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.110600002110004,                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0898000001907349,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0663999989628792,                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0443999990820885,                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0306000001728535;                     !- Value Until Time 24

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Default 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0071000000461936,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.0071000000461936,                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.00340000004507601,                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.0031999999191612,                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.0071000000461936,                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.0104000000283122,                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.0247000008821487,                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.0421000011265278,                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.0458999983966351,                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.048200000077486,                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.0423000007867813,                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.0494000017642975,                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.0562999993562698,                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.0456999987363815,                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.043699998408556,                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.0560000017285347,                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.0917999967932701,                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.149299994111061,                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.116700001060963,                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0604000017046928,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0357999987900257,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.0243999995291233,                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.0149999996647239,                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.0104000000283122;                     !- Value Until Time 24

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Summer Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Summer Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Summer Design Day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Summer Design Day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Winter Design Day 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Winter Design Day 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Winter Design Day 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  ApartmentMidRise EQP_APT_SCH Winter Design Day 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  Deck Temperature Default,               !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Default 1,             !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day,     !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Summer Design Day 1,   !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day,     !- Name
  Temperature 46,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Deck Temperature Winter Design Day 1,   !- Name
  Temperature 47,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12.8;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default Schedule, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 1, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 1, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
