    <td align="right">1.9123738971E-002</td>
    <td align="right">2.9338742323E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.5556478831E-005</td>
    <td align="right">5.5443017547E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0047691332E-002</td>
    <td align="right">3.0275898019E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.3959627701E-005</td>
    <td align="right">6.3564124939E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8947031100E-002</td>
    <td align="right">3.3424038051E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.6949486051E-005</td>
    <td align="right">5.0854426969E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7781131699E-002</td>
    <td align="right">3.1564864329E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.5220972653E-005</td>
    <td align="right">4.4439679111E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0737091204E-002</td>
    <td align="right">3.2754565737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.4284435664E-005</td>
    <td align="right">5.4648009387E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1647279260E-002</td>
    <td align="right">3.3597135071E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.0670420663E-003</td>
    <td align="right">4.1748434160E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7857189076E-002</td>
    <td align="right">7.5784529295E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">4.6723994344E-005</td>
    <td align="right">9.8449454399E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7798956733E-002</td>
    <td align="right">5.6723880560E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.7773529359E-002</td>
    <td align="right">3.2593826613E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7740593611E-002</td>
    <td align="right">0.1410582098</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.9963077574E-002</td>
    <td align="right">4.3967782656E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5165802872E-002</td>
    <td align="right">0.1186210821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.4394457163E-005</td>
    <td align="right">7.1324466925E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8426178130E-002</td>
    <td align="right">3.1529503204E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">4.3535794425E-005</td>
    <td align="right">8.1943758417E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7845078166E-002</td>
    <td align="right">2.9181009444E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.7522674119E-005</td>
    <td align="right">5.2911535838E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1116094607E-002</td>
    <td align="right">3.2204534727E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.6149617849E-005</td>
    <td align="right">6.2359758272E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2044708985E-002</td>
    <td align="right">3.3227942297E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.5219623571E-005</td>
    <td align="right">7.4553883607E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0281113624E-002</td>
    <td align="right">3.5817469020E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.8016609012E-005</td>
    <td align="right">5.9020159315E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9385510506E-002</td>
    <td align="right">3.4561735734E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.5849893831E-005</td>
    <td align="right">5.0327462237E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3268012899E-002</td>
    <td align="right">3.6938735052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.5359672297E-005</td>
    <td align="right">6.1429279666E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4246635850E-002</td>
    <td align="right">3.7935484788E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">8.4598608613E-005</td>
    <td align="right">1.8107855052E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5657112578E-002</td>
    <td align="right">6.7608100900E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">5.9919810661E-005</td>
    <td align="right">1.2669819224E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6088914382E-002</td>
    <td align="right">5.2897867685E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">9.7535405372E-003</td>
    <td align="right">2.1751717426E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9951213219E-002</td>
    <td align="right">0.1933076953</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">1.2942224421E-002</td>
    <td align="right">3.2986163431E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0539252894E-002</td>
    <td align="right">0.2393517920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.2776886467E-005</td>
    <td align="right">9.0501701207E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7696937126E-002</td>
    <td align="right">3.0302548486E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">5.2817629607E-005</td>
    <td align="right">1.0491364650E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7053715751E-002</td>
    <td align="right">2.7875585941E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.3090537317E-005</td>
    <td align="right">6.5299874264E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9604161447E-002</td>
    <td align="right">3.0028295581E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.1435489662E-005</td>
    <td align="right">7.5055531720E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0529053872E-002</td>
    <td align="right">3.0988568282E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.4717490735E-005</td>
    <td align="right">9.4502013819E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9268470858E-002</td>
    <td align="right">3.3998148347E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.4859913226E-005</td>
    <td align="right">7.5698987341E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8175898650E-002</td>
    <td align="right">3.2283476037E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.1580844185E-005</td>
    <td align="right">6.2138262276E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1333919662E-002</td>
    <td align="right">3.3709527196E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.0847650893E-005</td>
    <td align="right">7.3598174587E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2244760987E-002</td>
    <td align="right">3.4578961195E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">6.6059847339E-005</td>
    <td align="right">1.4097232961E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5765149374E-002</td>
    <td align="right">6.7810335151E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">4.5411885612E-005</td>
    <td align="right">9.4105122439E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6122162711E-002</td>
    <td align="right">5.2979463632E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">9.9210443608E-003</td>
    <td align="right">2.2259654711E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0274381435E-002</td>
    <td align="right">0.1978249413</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">1.3091905592E-002</td>
    <td align="right">3.3336301344E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0093072384E-002</td>
    <td align="right">0.2339756736</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.6209185697E-005</td>
    <td align="right">7.0903207452E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7717007253E-002</td>
    <td align="right">3.0334987934E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">4.3558226344E-005</td>
    <td align="right">8.0396556291E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7068647603E-002</td>
    <td align="right">2.7910936282E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.7872199037E-005</td>
    <td align="right">5.1887997061E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9634632793E-002</td>
    <td align="right">3.0090107484E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.7754359927E-005</td>
    <td align="right">6.2364459372E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0570330728E-002</td>
    <td align="right">3.1053962962E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.6835646350E-005</td>
    <td align="right">7.4236750927E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9295963114E-002</td>
    <td align="right">3.4057796829E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.7991421239E-005</td>
    <td align="right">5.8411243359E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8198380960E-002</td>
    <td align="right">3.2351088721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.6242444396E-005</td>
    <td align="right">4.9530471017E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1374229978E-002</td>
    <td align="right">3.3813854850E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.6640458687E-005</td>
    <td align="right">6.1631744485E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2300810523E-002</td>
    <td align="right">3.4690347526E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">8.9435849274E-002</td>
    <td align="right">8.7240284842E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1595750494E-003</td>
    <td align="right">7.4766501458E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">0.1213243451</td>
    <td align="right">0.1237457063</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9274475529E-003</td>
    <td align="right">1.5617799900E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">6.3409494954E-002</td>
    <td align="right">6.5780382291E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.4986480958E-003</td>
    <td align="right">7.8743330445E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">5.8316388814E-002</td>
    <td align="right">6.0860606729E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1762547852E-003</td>
    <td align="right">5.5502970419E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">7.3601093600E-002</td>
    <td align="right">6.9965882047E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4720502410E-003</td>
    <td align="right">9.5524480770E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">0.1011086724</td>
    <td align="right">0.1095298774</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8075641928E-003</td>
    <td align="right">1.5729600404E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">5.2514654184E-002</td>
    <td align="right">5.1888089717E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5260740266E-003</td>
    <td align="right">1.1180811511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">4.8245053264E-002</td>
    <td align="right">4.7036860149E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2990225344E-003</td>
    <td align="right">8.9826784440E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">8.5030123231E-002</td>
    <td align="right">7.9439243284E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8060043506E-003</td>
    <td align="right">1.0228435734E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">8.3900289740E-002</td>
    <td align="right">7.8746110732E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8510076478E-003</td>
    <td align="right">1.2121311265E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">6.1081094359E-002</td>
    <td align="right">6.0460122798E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5405440458E-003</td>
    <td align="right">1.3040898438E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">5.6214803870E-002</td>
    <td align="right">5.4912062870E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.0716443732E-003</td>
    <td align="right">1.0360892806E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.5093427236E-002</td>
    <td align="right">4.5239181355E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4008899090E-002</td>
    <td align="right">6.8045028768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.1876896125E-002</td>
    <td align="right">4.6869993125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4368999837E-002</td>
    <td align="right">6.8092666456E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.1400021301E-002</td>
    <td align="right">5.3503766454E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4216861796E-002</td>
    <td align="right">8.5042747254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.1164732411E-002</td>
    <td align="right">5.3594959859E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0507347429E-002</td>
    <td align="right">6.8420629977E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.1750478854E-005</td>
    <td align="right">4.6241082636E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7114862382E-002</td>
    <td align="right">4.0237025949E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.7025917094E-005</td>
    <td align="right">5.2122044100E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7721959767E-002</td>
    <td align="right">4.0459587176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.4467555062E-005</td>
    <td align="right">3.4923455940E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4067746694E-002</td>
    <td align="right">5.6110111830E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.8480382148E-005</td>
    <td align="right">4.4999658084E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3464801330E-002</td>
    <td align="right">5.2970301542E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.1229133827E-005</td>
    <td align="right">4.8229547822E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8739896522E-002</td>
    <td align="right">4.7533680187E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.5855708971E-005</td>
    <td align="right">3.7321704734E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0103259248E-002</td>
    <td align="right">5.2471580334E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.3255597169E-005</td>
    <td align="right">3.3671266361E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6573926176E-002</td>
    <td align="right">6.8755380956E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.7244936703E-005</td>
    <td align="right">4.4123675298E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5982999103E-002</td>
    <td align="right">6.4842074885E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">7.1436664602E-002</td>
    <td align="right">8.1023172268E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0017510939E-002</td>
    <td align="right">3.0865371363E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">9.3624213000E-002</td>
    <td align="right">0.1083495653</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3963619732E-002</td>
    <td align="right">2.9480555104E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">6.3380584045E-002</td>
    <td align="right">6.4908230704E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7303430607E-003</td>
    <td align="right">8.4542004184E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">5.8359411459E-002</td>
    <td align="right">6.0041775220E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3598585064E-003</td>
    <td align="right">5.9592263682E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">1.9210537107E-002</td>
    <td align="right">3.1268753986E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7219514368E-002</td>
    <td align="right">4.6139284412E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.2705787853E-002</td>
    <td align="right">5.1618915012E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5507478658E-002</td>
    <td align="right">4.0217589809E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">5.0226646325E-002</td>
    <td align="right">5.1523461142E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9784596000E-003</td>
    <td align="right">2.3602685906E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.3365944874E-002</td>
    <td align="right">4.6860722350E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0807648938E-002</td>
    <td align="right">2.9498623154E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">3.3486278595E-002</td>
    <td align="right">4.0573773602E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6289324382E-002</td>
    <td align="right">4.8596483386E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.5023481556E-002</td>
    <td align="right">5.0149857054E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5265147960E-002</td>
    <td align="right">5.3148798581E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">6.1010353630E-002</td>
    <td align="right">5.9686627671E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6833677148E-003</td>
    <td align="right">1.3533432325E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">5.5568500004E-002</td>
    <td align="right">5.4335373796E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3046086518E-003</td>
    <td align="right">1.0848111968E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">01_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1514487740</td>
    <td align="right">0.2795989057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1123701324E-002</td>
    <td align="right">0.1103388275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">01_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1902991607</td>
    <td align="right">0.5528823100</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5122023941E-002</td>
    <td align="right">0.1678680644</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">01_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1410063817</td>
    <td align="right">0.2562833970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1412674093E-002</td>
    <td align="right">0.2424370657</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">01_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1199882861</td>
    <td align="right">0.1814151867</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.5612926481E-002</td>
    <td align="right">0.1670738565</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">02_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1253474926</td>
    <td align="right">0.3041432648</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3251565323E-002</td>
    <td align="right">0.2165205248</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">02_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1863136321</td>
    <td align="right">0.5613773238</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4317698217E-002</td>
    <td align="right">0.1725328789</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">02_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1174028433</td>
    <td align="right">0.2769005494</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5227326934E-002</td>
    <td align="right">0.2672539489</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">02_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1082854409</td>
    <td align="right">0.2335543477</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5928292690E-002</td>
    <td align="right">0.2402367381</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">03_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1487378648</td>
    <td align="right">0.3358656609</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.7064956168E-002</td>
    <td align="right">0.2304307411</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">03_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1716172671</td>
    <td align="right">0.3836412645</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6361876350E-002</td>
    <td align="right">0.2609955017</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">03_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1433608609</td>
    <td align="right">0.3221293894</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5608393998E-002</td>
    <td align="right">0.3105476290</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">03_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1323338976</td>
    <td align="right">0.2679974408</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6574836564E-002</td>
    <td align="right">0.2868975970</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:40:50</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">       23.20</td>
    <td align="right">        7.50</td>
    <td align="right">       14.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.80</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDPMDB</td>
    <td align="right">       16.40</td>
    <td align="right">        7.50</td>
    <td align="right">       13.80</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.80</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">       21.30</td>
    <td align="right">        7.50</td>
    <td align="right">    44300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.80</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSWBMDB</td>
    <td align="right">       21.20</td>
    <td align="right">        7.50</td>
    <td align="right">       15.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.80</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.20</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEELMENDORFANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">       -3.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       10.20</td>
    <td align="right">       50.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">      -23.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.90</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.20</td>
    <td align="right">       50.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:40:50</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       18.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        9.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       62.25</td>
    <td align="right">       62.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">       10.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       17.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       96.77</td>
    <td align="right">       96.77</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       25.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       21.54</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      113.62</td>
    <td align="right">      113.62</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       17.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        8.79</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       16.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       23.29</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       17.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        8.79</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       62.25</td>
    <td align="right">       62.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       16.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       96.77</td>
    <td align="right">       96.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       23.29</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">      113.62</td>
    <td align="right">      113.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 53</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 54</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 78</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 79</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 89</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      135.80</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.65</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       97.15</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 3</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 33</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 23</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 48</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 39</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 69</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 59</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 75</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 105</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:40:50</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:40:50</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">01_A1 LIGHTS 2</td>
    <td align="right">01_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">02_A1 LIGHTS 2</td>
    <td align="right">02_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">03_A1 LIGHTS 2</td>
    <td align="right">03_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">01_A2 LIGHTS 3</td>
    <td align="right">01_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">02_A2 LIGHTS 3</td>
    <td align="right">02_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">03_A2 LIGHTS 3</td>
    <td align="right">03_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">01_B2 LIGHTS 7</td>
    <td align="right">01_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">02_B2 LIGHTS 7</td>
    <td align="right">02_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">03_B2 LIGHTS 7</td>
    <td align="right">03_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">01_C1 LIGHTS 8</td>
    <td align="right">01_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">02_C1 LIGHTS 8</td>
    <td align="right">02_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">03_C1 LIGHTS 8</td>
    <td align="right">03_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.4394</td>
    <td align="right">      990.72</td>
    <td align="right">     3407.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.42</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:40:50</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4861.80</td>
    <td align="right">     3393.94</td>
    <td align="right">     1467.86</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9638.61</td>
    <td align="right">     6728.56</td>
    <td align="right">     2910.06</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11251.35</td>
    <td align="right">     7854.38</td>
    <td align="right">     3396.97</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9772.83</td>
    <td align="right">     6822.25</td>
    <td align="right">     2950.58</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6383.80</td>
    <td align="right">     4456.42</td>
    <td align="right">     1927.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4785.29</td>
    <td align="right">     3340.53</td>
    <td align="right">     1444.76</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9240.05</td>
    <td align="right">     6450.32</td>
    <td align="right">     2789.73</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10526.44</td>
    <td align="right">     7348.33</td>
    <td align="right">     3178.11</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9216.66</td>
    <td align="right">     6434.00</td>
    <td align="right">     2782.67</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4707.3</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9332.4</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10893.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9462.4</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6181.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4633.3</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8946.5</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10192.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8923.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5019.1</td>
    <td align="right">      2761.8</td>
    <td align="right">6.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9950.5</td>
    <td align="right">      5475.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     11615.4</td>
    <td align="right">      6391.4</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10089.0</td>
    <td align="right">      5551.5</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6590.3</td>
    <td align="right">      3626.4</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4940.1</td>
    <td align="right">      2718.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9539.0</td>
    <td align="right">      5248.9</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10867.0</td>
    <td align="right">      5979.6</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9514.9</td>
    <td align="right">      5235.6</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4861.80</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4861.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9638.61</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9638.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11251.35</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11251.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9772.83</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9772.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6383.80</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6383.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4785.29</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4785.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9240.05</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9240.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10526.44</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10526.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9216.66</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9216.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.20</td>
    <td align="right">       97.89</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.39</td>
    <td align="right">      194.07</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.45</td>
    <td align="right">      226.55</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.39</td>
    <td align="right">      196.78</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.26</td>
    <td align="right">      128.54</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.19</td>
    <td align="right">       96.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.37</td>
    <td align="right">      186.05</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.42</td>
    <td align="right">      211.95</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.37</td>
    <td align="right">      185.58</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:40:50</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">     2888.33</td>
    <td align="right">     3321.58</td>
    <td align="right">       57.67</td>
    <td align="right">       0.170</td>
    <td align="right">       0.196</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.01390</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">      -66.79</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">     3669.23</td>
    <td align="right">     4219.61</td>
    <td align="right">       67.79</td>
    <td align="right">       0.216</td>
    <td align="right">       0.249</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00927</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">     3791.77</td>
    <td align="right">     4360.53</td>
    <td align="right">       45.06</td>
    <td align="right">       0.224</td>
    <td align="right">       0.257</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00948</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">     2842.30</td>
    <td align="right">     3268.65</td>
    <td align="right">       28.77</td>
    <td align="right">       0.168</td>
    <td align="right">       0.193</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.01002</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">     4487.80</td>
    <td align="right">     5160.97</td>
    <td align="right">       89.60</td>
    <td align="right">       0.265</td>
    <td align="right">       0.304</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00913</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">     5488.08</td>
    <td align="right">     6311.30</td>
    <td align="right">      101.39</td>
    <td align="right">       0.324</td>
    <td align="right">       0.372</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00902</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">     6252.36</td>
    <td align="right">     7190.21</td>
    <td align="right">       74.30</td>
    <td align="right">       0.369</td>
    <td align="right">       0.424</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00909</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">     5474.43</td>
    <td align="right">     6295.60</td>
    <td align="right">       55.41</td>
    <td align="right">       0.323</td>
    <td align="right">       0.371</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00928</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">     4717.02</td>
    <td align="right">     5424.58</td>
    <td align="right">       94.18</td>
    <td align="right">       0.278</td>
    <td align="right">       0.320</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00910</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">     5724.80</td>
    <td align="right">     6583.52</td>
    <td align="right">      105.77</td>
    <td align="right">       0.338</td>
    <td align="right">       0.388</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00899</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">     6682.94</td>
    <td align="right">     7685.38</td>
    <td align="right">       79.42</td>
    <td align="right">       0.394</td>
    <td align="right">       0.453</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00906</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">     5804.79</td>
    <td align="right">     6675.51</td>
    <td align="right">       58.75</td>
    <td align="right">       0.342</td>
    <td align="right">       0.394</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00924</td>
    <td align="right">       20.27</td>
    <td align="right">     0.00702</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">       25.12</td>
    <td align="right">       31.40</td>
    <td align="right">        0.55</td>
    <td align="right">       0.002</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEELMENDORFANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">1/21 01:40:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00600</td>
    <td align="right">      -23.70</td>
    <td align="right">     0.00024</td>
    <td align="right">       0.024</td>
    <td align="right">      -66.41</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">      141.24</td>
    <td align="right">      176.54</td>
    <td align="right">        1.82</td>
    <td align="right">       0.008</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.01587</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">      101.74</td>
    <td align="right">      127.18</td>
    <td align="right">        1.12</td>
    <td align="right">       0.006</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.01587</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00035</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.1958</td>
    <td align="right">      0.1958</td>
    <td align="right">      0.1958</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3881</td>
    <td align="right">      0.3881</td>
    <td align="right">      0.3881</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.4531</td>
    <td align="right">      0.4531</td>
    <td align="right">      0.4531</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3936</td>
    <td align="right">      0.3936</td>
    <td align="right">      0.3936</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.2571</td>
    <td align="right">      0.2571</td>
    <td align="right">      0.2571</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.1927</td>
    <td align="right">      0.1927</td>
    <td align="right">      0.1927</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3721</td>
    <td align="right">      0.3721</td>
    <td align="right">      0.3721</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.4239</td>
    <td align="right">      0.4239</td>
    <td align="right">      0.4239</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3712</td>
    <td align="right">      0.3712</td>
    <td align="right">      0.3712</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4861.805</td>
    <td align="right">    3393.944</td>
    <td align="right">    0.195785</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4861.80</td>
    <td align="right">     4861.80</td>
    <td align="right">    0.195785</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">     12.0527</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01389814</td>
    <td align="right">     74.1182</td>
    <td align="right">     3321.58</td>
    <td align="right">        0.00</td>
    <td align="right">     4858.75</td>
    <td align="right">     3397.54</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4861.805</td>
    <td align="right">    4861.805</td>
    <td align="right">    0.195785</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4861.80</td>
    <td align="right">     4861.80</td>
    <td align="right">    0.195785</td>
    <td align="right">      -23.70</td>
    <td align="right">      -24.18</td>
    <td align="right">  0.00023755</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.70</td>
    <td align="right">  0.00023755</td>
    <td align="right">      -24.18</td>
    <td align="right">     12.0527</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00599560</td>
    <td align="right">     32.3765</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">     4867.70</td>
    <td align="right">     4867.70</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4861.805</td>
    <td align="right">    4861.805</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4861.80</td>
    <td align="right">     4861.80</td>
    <td align="right">    0.195785</td>
    <td align="right">      -23.70</td>
    <td align="right">      -24.18</td>
    <td align="right">  0.00023755</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.70</td>
    <td align="right">  0.00023755</td>
    <td align="right">      -24.18</td>
    <td align="right">     12.0527</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00599560</td>
    <td align="right">     32.3765</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    9638.615</td>
    <td align="right">    6728.555</td>
    <td align="right">    0.388147</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9638.61</td>
    <td align="right">     9638.61</td>
    <td align="right">    0.388147</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      6.0795</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00899487</td>
    <td align="right">     48.3518</td>
    <td align="right">     6583.52</td>
    <td align="right">        0.00</td>
    <td align="right">     9632.55</td>
    <td align="right">     6735.68</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    9638.615</td>
    <td align="right">    9638.615</td>
    <td align="right">    0.388147</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9638.61</td>
    <td align="right">     9638.61</td>
    <td align="right">    0.388147</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      6.0795</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9650.30</td>
    <td align="right">     9650.30</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    9638.615</td>
    <td align="right">    9638.615</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9638.61</td>
    <td align="right">     9638.61</td>
    <td align="right">    0.388147</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      6.0795</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11251.348</td>
    <td align="right">    7854.377</td>
    <td align="right">    0.453092</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    11251.35</td>
    <td align="right">    11251.35</td>
    <td align="right">    0.453092</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      5.2081</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00905580</td>
    <td align="right">     48.6729</td>
    <td align="right">     7685.38</td>
    <td align="right">        0.00</td>
    <td align="right">    11244.27</td>
    <td align="right">     7862.69</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11251.348</td>
    <td align="right">   11251.348</td>
    <td align="right">    0.453092</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11251.35</td>
    <td align="right">    11251.35</td>
    <td align="right">    0.453092</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      5.2081</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11264.99</td>
    <td align="right">    11264.99</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11251.348</td>
    <td align="right">   11251.348</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11251.35</td>
    <td align="right">    11251.35</td>
    <td align="right">    0.453092</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      5.2081</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">    9772.830</td>
    <td align="right">    6822.249</td>
    <td align="right">    0.393552</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9772.83</td>
    <td align="right">     9772.83</td>
    <td align="right">    0.393552</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      5.9960</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00923945</td>
    <td align="right">     49.6454</td>
    <td align="right">     6675.51</td>
    <td align="right">        0.00</td>
    <td align="right">     9766.68</td>
    <td align="right">     6829.47</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">    9772.830</td>
    <td align="right">    9772.830</td>
    <td align="right">    0.393552</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9772.83</td>
    <td align="right">     9772.83</td>
    <td align="right">    0.393552</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      5.9960</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9784.68</td>
    <td align="right">     9784.68</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">    9772.830</td>
    <td align="right">    9772.830</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9772.83</td>
    <td align="right">     9772.83</td>
    <td align="right">    0.393552</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      5.9960</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00927091</td>
    <td align="right">     49.8147</td>
    <td align="right">     4219.61</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5634.65</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6383.796</td>
    <td align="right">    4456.421</td>
    <td align="right">    0.257075</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     6383.80</td>
    <td align="right">     6383.80</td>
    <td align="right">    0.257075</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      9.1792</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00947578</td>
    <td align="right">     50.8963</td>
    <td align="right">     4360.53</td>
    <td align="right">        0.00</td>
    <td align="right">     6379.78</td>
    <td align="right">     4461.14</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6383.796</td>
    <td align="right">    6383.796</td>
    <td align="right">    0.257075</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 03:20:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 03:20:00</td>
    <td align="right">     6383.80</td>
    <td align="right">     6383.80</td>
    <td align="right">    0.257075</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      9.1792</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586837</td>
    <td align="right">    100.0000</td>
    <td align="right">      176.54</td>
    <td align="right">        0.00</td>
    <td align="right">     6391.54</td>
    <td align="right">     6391.54</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6383.796</td>
    <td align="right">    6383.796</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 03:20:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 03:20:00</td>
    <td align="right">     6383.80</td>
    <td align="right">     6383.80</td>
    <td align="right">    0.257075</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      9.1792</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586837</td>
    <td align="right">    100.0000</td>
    <td align="right">      176.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    4785.289</td>
    <td align="right">    3340.530</td>
    <td align="right">    0.192704</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4785.29</td>
    <td align="right">     4785.29</td>
    <td align="right">    0.192704</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">     12.2454</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01001518</td>
    <td align="right">     53.7476</td>
    <td align="right">     3268.65</td>
    <td align="right">        0.00</td>
    <td align="right">     4782.28</td>
    <td align="right">     3344.07</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    4785.289</td>
    <td align="right">    4785.289</td>
    <td align="right">    0.192704</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">     4785.29</td>
    <td align="right">     4785.29</td>
    <td align="right">    0.192704</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">     12.2454</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586797</td>
    <td align="right">    100.0000</td>
    <td align="right">      127.18</td>
    <td align="right">        0.00</td>
    <td align="right">     4791.09</td>
    <td align="right">     4791.09</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    4785.289</td>
    <td align="right">    4785.289</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">     4785.29</td>
    <td align="right">     4785.29</td>
    <td align="right">    0.192704</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">     12.2454</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586797</td>
    <td align="right">    100.0000</td>
    <td align="right">      127.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00913102</td>
    <td align="right">     49.0740</td>
    <td align="right">     5160.97</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5634.65</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    9240.048</td>
    <td align="right">    6450.322</td>
    <td align="right">    0.372097</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9240.05</td>
    <td align="right">     9240.05</td>
    <td align="right">    0.372097</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      6.3417</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901574</td>
    <td align="right">     48.4622</td>
    <td align="right">     6311.30</td>
    <td align="right">        0.00</td>
    <td align="right">     9234.24</td>
    <td align="right">     6457.15</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    9240.048</td>
    <td align="right">    9240.048</td>
    <td align="right">    0.372097</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9240.05</td>
    <td align="right">     9240.05</td>
    <td align="right">    0.372097</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      6.3417</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9251.25</td>
    <td align="right">     9251.25</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    9240.048</td>
    <td align="right">    9240.048</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9240.05</td>
    <td align="right">     9240.05</td>
    <td align="right">    0.372097</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      6.3417</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10526.437</td>
    <td align="right">    7348.329</td>
    <td align="right">    0.423900</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    10526.44</td>
    <td align="right">    10526.44</td>
    <td align="right">    0.423900</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      5.5667</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909388</td>
    <td align="right">     48.8747</td>
    <td align="right">     7190.21</td>
    <td align="right">        0.00</td>
    <td align="right">    10519.82</td>
    <td align="right">     7356.11</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10526.437</td>
    <td align="right">   10526.437</td>
    <td align="right">    0.423900</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10526.44</td>
    <td align="right">    10526.44</td>
    <td align="right">    0.423900</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      5.5667</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10539.20</td>
    <td align="right">    10539.20</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10526.437</td>
    <td align="right">   10526.437</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10526.44</td>
    <td align="right">    10526.44</td>
    <td align="right">    0.423900</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      5.5667</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">    9216.664</td>
    <td align="right">    6433.999</td>
    <td align="right">    0.371155</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9216.66</td>
    <td align="right">     9216.66</td>
    <td align="right">    0.371155</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      6.3578</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00928379</td>
    <td align="right">     49.8802</td>
    <td align="right">     6295.60</td>
    <td align="right">        0.00</td>
    <td align="right">     9210.87</td>
    <td align="right">     6440.81</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">    9216.664</td>
    <td align="right">    9216.664</td>
    <td align="right">    0.371155</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9216.66</td>
    <td align="right">     9216.66</td>
    <td align="right">    0.371155</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      6.3578</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9227.84</td>
    <td align="right">     9227.84</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">    9216.664</td>
    <td align="right">    9216.664</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9216.66</td>
    <td align="right">     9216.66</td>
    <td align="right">    0.371155</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      6.3578</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910064</td>
    <td align="right">     48.9131</td>
    <td align="right">     5424.58</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5634.65</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:40:50</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4861.805</td>
    <td align="right">    3393.944</td>
    <td align="right">    0.195785</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.195785</td>
    <td align="right">  0.23414076</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4861.80</td>
    <td align="right">     4861.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23414076</td>
    <td align="right">    0.195785</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4861.80</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.0527</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01389814</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01389814</td>
    <td align="right">     74.1182</td>
    <td align="right">     3321.58</td>
    <td align="right">        0.00</td>
    <td align="right">     4858.75</td>
    <td align="right">     3397.54</td>
    <td align="right">  0.22487078</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4861.805</td>
    <td align="right">    4861.805</td>
    <td align="right">    0.195785</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.195785</td>
    <td align="right">  0.23414076</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4861.80</td>
    <td align="right">     4861.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23414076</td>
    <td align="right">    0.195785</td>
    <td align="right">      -23.70</td>
    <td align="right">      -24.18</td>
    <td align="right">  0.00023755</td>
    <td align="right">    -23231.1</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4861.80</td>
    <td align="right">      -23.70</td>
    <td align="right">  0.00023755</td>
    <td align="right">      -24.18</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.0527</td>
    <td align="right">       23.80</td>
    <td align="right">  0.00599560</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00599560</td>
    <td align="right">     32.3765</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">     4867.70</td>
    <td align="right">     4867.70</td>
    <td align="right">  0.23000342</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4861.805</td>
    <td align="right">    4861.805</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.195785</td>
    <td align="right">  0.23414076</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4861.80</td>
    <td align="right">     4861.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23414076</td>
    <td align="right">    0.195785</td>
    <td align="right">      -23.70</td>
    <td align="right">      -24.18</td>
    <td align="right">  0.00023755</td>
    <td align="right">    -23231.1</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4861.80</td>
    <td align="right">      -23.70</td>
    <td align="right">  0.00023755</td>
    <td align="right">      -24.18</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.0527</td>
    <td align="right">       23.80</td>
    <td align="right">  0.00599560</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00599560</td>
    <td align="right">     32.3765</td>
    <td align="right">       31.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9638.615</td>
    <td align="right">    6728.555</td>
    <td align="right">    0.388147</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.388147</td>
    <td align="right">  0.46418823</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9638.61</td>
    <td align="right">     9638.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46418823</td>
    <td align="right">    0.388147</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9638.61</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0795</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00899487</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00899487</td>
    <td align="right">     48.3518</td>
    <td align="right">     6583.52</td>
    <td align="right">        0.00</td>
    <td align="right">     9632.55</td>
    <td align="right">     6735.68</td>
    <td align="right">  0.44581032</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9638.615</td>
    <td align="right">    9638.615</td>
    <td align="right">    0.388147</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.388147</td>
    <td align="right">  0.46418823</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9638.61</td>
    <td align="right">     9638.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46418823</td>
    <td align="right">    0.388147</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9638.61</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0795</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9650.30</td>
    <td align="right">     9650.30</td>
    <td align="right">  0.45598588</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9638.615</td>
    <td align="right">    9638.615</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.388147</td>
    <td align="right">  0.46418823</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9638.61</td>
    <td align="right">     9638.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46418823</td>
    <td align="right">    0.388147</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9638.61</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0795</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11251.348</td>
    <td align="right">    7854.377</td>
    <td align="right">    0.453092</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.453092</td>
    <td align="right">  0.54185624</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    11251.35</td>
    <td align="right">    11251.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.54185624</td>
    <td align="right">    0.453092</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11251.35</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2081</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00905580</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00905580</td>
    <td align="right">     48.6729</td>
    <td align="right">     7685.38</td>
    <td align="right">        0.00</td>
    <td align="right">    11244.27</td>
    <td align="right">     7862.69</td>
    <td align="right">  0.52040334</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11251.348</td>
    <td align="right">   11251.348</td>
    <td align="right">    0.453092</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.453092</td>
    <td align="right">  0.54185624</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11251.35</td>
    <td align="right">    11251.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.54185624</td>
    <td align="right">    0.453092</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11251.35</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2081</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11264.99</td>
    <td align="right">    11264.99</td>
    <td align="right">  0.53228147</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11251.348</td>
    <td align="right">   11251.348</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.453092</td>
    <td align="right">  0.54185624</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11251.35</td>
    <td align="right">    11251.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.54185624</td>
    <td align="right">    0.453092</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11251.35</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2081</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9772.830</td>
    <td align="right">    6822.249</td>
    <td align="right">    0.393552</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.393552</td>
    <td align="right">  0.47065193</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9772.83</td>
    <td align="right">     9772.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47065193</td>
    <td align="right">    0.393552</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9772.83</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.9960</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00923945</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00923945</td>
    <td align="right">     49.6454</td>
    <td align="right">     6675.51</td>
    <td align="right">        0.00</td>
    <td align="right">     9766.68</td>
    <td align="right">     6829.47</td>
    <td align="right">  0.45201812</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9772.830</td>
    <td align="right">    9772.830</td>
    <td align="right">    0.393552</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.393552</td>
    <td align="right">  0.47065193</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9772.83</td>
    <td align="right">     9772.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47065193</td>
    <td align="right">    0.393552</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9772.83</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.9960</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9784.68</td>
    <td align="right">     9784.68</td>
    <td align="right">  0.46233537</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9772.830</td>
    <td align="right">    9772.830</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.393552</td>
    <td align="right">  0.47065193</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9772.83</td>
    <td align="right">     9772.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47065193</td>
    <td align="right">    0.393552</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9772.83</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.9960</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00927091</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00927091</td>
    <td align="right">     49.8147</td>
    <td align="right">     4219.61</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5634.65</td>
    <td align="right">  0.37293741</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38144965</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6383.796</td>
    <td align="right">    4456.421</td>
    <td align="right">    0.257075</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.257075</td>
    <td align="right">  0.30743868</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     6383.80</td>
    <td align="right">     6383.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30743868</td>
    <td align="right">    0.257075</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6383.80</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.1792</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00947578</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00947578</td>
    <td align="right">     50.8963</td>
    <td align="right">     4360.53</td>
    <td align="right">        0.00</td>
    <td align="right">     6379.78</td>
    <td align="right">     4461.14</td>
    <td align="right">  0.29526673</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6383.796</td>
    <td align="right">    6383.796</td>
    <td align="right">    0.257075</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.257075</td>
    <td align="right">  0.30743868</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 03:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 03:20:00</td>
    <td align="right">     6383.80</td>
    <td align="right">     6383.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30743868</td>
    <td align="right">    0.257075</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6383.80</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.1792</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586837</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586837</td>
    <td align="right">    100.0000</td>
    <td align="right">      176.54</td>
    <td align="right">        0.00</td>
    <td align="right">     6391.54</td>
    <td align="right">     6391.54</td>
    <td align="right">  0.30200614</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6383.796</td>
    <td align="right">    6383.796</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.257075</td>
    <td align="right">  0.30743868</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 03:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 03:20:00</td>
    <td align="right">     6383.80</td>
    <td align="right">     6383.80</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30743868</td>
    <td align="right">    0.257075</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6383.80</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.1792</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586837</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586837</td>
    <td align="right">    100.0000</td>
    <td align="right">      176.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4785.289</td>
    <td align="right">    3340.530</td>
    <td align="right">    0.192704</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.192704</td>
    <td align="right">  0.23045582</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4785.29</td>
    <td align="right">     4785.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23045582</td>
    <td align="right">    0.192704</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4785.29</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.2454</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01001518</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01001518</td>
    <td align="right">     53.7476</td>
    <td align="right">     3268.65</td>
    <td align="right">        0.00</td>
    <td align="right">     4782.28</td>
    <td align="right">     3344.07</td>
    <td align="right">  0.22133173</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4785.289</td>
    <td align="right">    4785.289</td>
    <td align="right">    0.192704</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.192704</td>
    <td align="right">  0.23045582</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">     4785.29</td>
    <td align="right">     4785.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23045582</td>
    <td align="right">    0.192704</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4785.29</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.2454</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586797</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586797</td>
    <td align="right">    100.0000</td>
    <td align="right">      127.18</td>
    <td align="right">        0.00</td>
    <td align="right">     4791.09</td>
    <td align="right">     4791.09</td>
    <td align="right">  0.22638360</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4785.289</td>
    <td align="right">    4785.289</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.192704</td>
    <td align="right">  0.23045582</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 04:20:00</td>
    <td align="right">     4785.29</td>
    <td align="right">     4785.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23045582</td>
    <td align="right">    0.192704</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4785.29</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.2454</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586797</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01586797</td>
    <td align="right">    100.0000</td>
    <td align="right">      127.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00913102</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00913102</td>
    <td align="right">     49.0740</td>
    <td align="right">     5160.97</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5634.65</td>
    <td align="right">  0.37293741</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38144965</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9240.048</td>
    <td align="right">    6450.322</td>
    <td align="right">    0.372097</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.372097</td>
    <td align="right">  0.44499357</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9240.05</td>
    <td align="right">     9240.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44499357</td>
    <td align="right">    0.372097</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9240.05</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3417</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901574</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901574</td>
    <td align="right">     48.4622</td>
    <td align="right">     6311.30</td>
    <td align="right">        0.00</td>
    <td align="right">     9234.24</td>
    <td align="right">     6457.15</td>
    <td align="right">  0.42737561</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9240.048</td>
    <td align="right">    9240.048</td>
    <td align="right">    0.372097</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.372097</td>
    <td align="right">  0.44499357</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9240.05</td>
    <td align="right">     9240.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44499357</td>
    <td align="right">    0.372097</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9240.05</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3417</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9251.25</td>
    <td align="right">     9251.25</td>
    <td align="right">  0.43713039</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9240.048</td>
    <td align="right">    9240.048</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.372097</td>
    <td align="right">  0.44499357</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9240.05</td>
    <td align="right">     9240.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44499357</td>
    <td align="right">    0.372097</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9240.05</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3417</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10526.437</td>
    <td align="right">    7348.329</td>
    <td align="right">    0.423900</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.423900</td>
    <td align="right">  0.50694507</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    10526.44</td>
    <td align="right">    10526.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50694507</td>
    <td align="right">    0.423900</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10526.44</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.5667</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909388</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909388</td>
    <td align="right">     48.8747</td>
    <td align="right">     7190.21</td>
    <td align="right">        0.00</td>
    <td align="right">    10519.82</td>
    <td align="right">     7356.11</td>
    <td align="right">  0.48687436</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10526.437</td>
    <td align="right">   10526.437</td>
    <td align="right">    0.423900</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.423900</td>
    <td align="right">  0.50694507</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10526.44</td>
    <td align="right">    10526.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50694507</td>
    <td align="right">    0.423900</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10526.44</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.5667</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10539.20</td>
    <td align="right">    10539.20</td>
    <td align="right">  0.49798719</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10526.437</td>
    <td align="right">   10526.437</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.423900</td>
    <td align="right">  0.50694507</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10526.44</td>
    <td align="right">    10526.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50694507</td>
    <td align="right">    0.423900</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10526.44</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.5667</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9216.664</td>
    <td align="right">    6433.999</td>
    <td align="right">    0.371155</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.371155</td>
    <td align="right">  0.44386742</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9216.66</td>
    <td align="right">     9216.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44386742</td>
    <td align="right">    0.371155</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9216.66</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3578</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00928379</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00928379</td>
    <td align="right">     49.8802</td>
    <td align="right">     6295.60</td>
    <td align="right">        0.00</td>
    <td align="right">     9210.87</td>
    <td align="right">     6440.81</td>
    <td align="right">  0.42629404</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9216.664</td>
    <td align="right">    9216.664</td>
    <td align="right">    0.371155</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.371155</td>
    <td align="right">  0.44386742</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9216.66</td>
    <td align="right">     9216.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44386742</td>
    <td align="right">    0.371155</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9216.66</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3578</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9227.84</td>
    <td align="right">     9227.84</td>
    <td align="right">  0.43602414</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9216.664</td>
    <td align="right">    9216.664</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.371155</td>
    <td align="right">  0.44386742</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9216.66</td>
    <td align="right">     9216.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44386742</td>
    <td align="right">    0.371155</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9216.66</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3578</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.8985</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEELMENDORFANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.27</td>
    <td align="right">       13.58</td>
    <td align="right">  0.00702465</td>
    <td align="right">     38206.1</td>
    <td align="right">       12.80</td>
    <td align="right">       12.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.27</td>
    <td align="right">  0.00702465</td>
    <td align="right">       13.58</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910064</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910064</td>
    <td align="right">     48.9131</td>
    <td align="right">     5424.58</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5634.65</td>
    <td align="right">  0.37293741</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.87</td>
    <td align="right">       11.84</td>
    <td align="right">  0.00863119</td>
    <td align="right">     33700.9</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38144965</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.84</td>
    <td align="right">       22.21</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64591.7</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1959</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38831123</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEELMENDORFANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38831123</td>
    <td align="right">    0.324700</td>
    <td align="right">      -26.00</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">    -25257.4</td>
    <td align="right">       16.70</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.00035410</td>
    <td align="right">      -26.00</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.0480</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:40:50</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
