    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.1147126660E-005</td>
    <td align="right">5.4618226005E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8679720560E-002</td>
    <td align="right">3.0544534681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.6255998411E-005</td>
    <td align="right">4.1200071648E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0023321127E-002</td>
    <td align="right">2.7109790970E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.9511696205E-005</td>
    <td align="right">5.4911400451E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9047521580E-002</td>
    <td align="right">3.2307140875E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.2722027174E-005</td>
    <td align="right">6.6523710769E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7866846901E-002</td>
    <td align="right">3.3096578577E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.0027159587E-005</td>
    <td align="right">5.2998565155E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0694179224E-002</td>
    <td align="right">3.3914238679E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.4556291222E-005</td>
    <td align="right">3.8424875608E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1776278395E-002</td>
    <td align="right">3.0332199161E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">5.0076545262E-005</td>
    <td align="right">1.0512954934E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8620686822E-002</td>
    <td align="right">7.3477843278E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">4.9343689569E-005</td>
    <td align="right">9.8083181834E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7611761443E-002</td>
    <td align="right">5.6166979401E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.6817697831E-002</td>
    <td align="right">3.7418085869E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3524375700E-002</td>
    <td align="right">0.1402883525</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.6329204819E-002</td>
    <td align="right">3.1386219419E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5725431440E-002</td>
    <td align="right">0.1764157191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.2868054445E-005</td>
    <td align="right">6.5092315532E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8301874472E-002</td>
    <td align="right">3.0154305693E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">4.7821747293E-005</td>
    <td align="right">9.5046934844E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7449091695E-002</td>
    <td align="right">3.0510389140E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.1564366444E-005</td>
    <td align="right">6.0356010084E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0221395909E-002</td>
    <td align="right">3.2987307304E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.6386464027E-005</td>
    <td align="right">4.4618291721E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1531565653E-002</td>
    <td align="right">2.9127300473E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.0959707119E-005</td>
    <td align="right">6.1866481892E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0073008735E-002</td>
    <td align="right">3.4107059401E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.3990532388E-005</td>
    <td align="right">7.5588215833E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9193043004E-002</td>
    <td align="right">3.5538042131E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.1002506774E-005</td>
    <td align="right">5.8358993817E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2689944347E-002</td>
    <td align="right">3.7406286927E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.4762177311E-005</td>
    <td align="right">4.1423426877E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3709117374E-002</td>
    <td align="right">3.3316770035E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">6.3308628729E-005</td>
    <td align="right">1.3288023042E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5200723433E-002</td>
    <td align="right">6.7089055610E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">6.2860436948E-005</td>
    <td align="right">1.2347415998E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6165183744E-002</td>
    <td align="right">5.3435256403E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">1.0050034856E-002</td>
    <td align="right">2.7559917241E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7032506954E-002</td>
    <td align="right">0.2232437415</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">1.0389041725E-002</td>
    <td align="right">2.4187109820E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6037531633E-002</td>
    <td align="right">0.2972079798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.0165667705E-005</td>
    <td align="right">8.1901122592E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7730156568E-002</td>
    <td align="right">2.9203474192E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">5.9731736414E-005</td>
    <td align="right">1.1895764648E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6780855867E-002</td>
    <td align="right">2.9363170338E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.6820542366E-005</td>
    <td align="right">7.3107772366E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9015507353E-002</td>
    <td align="right">3.1076028969E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">2.9540771220E-005</td>
    <td align="right">5.3970997382E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0355436257E-002</td>
    <td align="right">2.7546789874E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.8644307811E-005</td>
    <td align="right">7.7967007481E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9274018122E-002</td>
    <td align="right">3.2688008346E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.3325074545E-005</td>
    <td align="right">9.4736264825E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8152275085E-002</td>
    <td align="right">3.3620928296E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.6380096545E-005</td>
    <td align="right">7.0463985746E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1117970753E-002</td>
    <td align="right">3.4625290621E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">2.7798626167E-005</td>
    <td align="right">5.0226940792E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2187320517E-002</td>
    <td align="right">3.0938752513E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">4.8900973923E-005</td>
    <td align="right">1.0123776519E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5228521736E-002</td>
    <td align="right">6.7165256397E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">5.0082046220E-005</td>
    <td align="right">9.5636997085E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6182140395E-002</td>
    <td align="right">5.3464749581E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">1.0064518094E-002</td>
    <td align="right">2.7617569862E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.7323554446E-002</td>
    <td align="right">0.2256395968</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">1.0405217674E-002</td>
    <td align="right">2.4209982156E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.6517581751E-002</td>
    <td align="right">0.3019321862</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.3135751087E-005</td>
    <td align="right">6.4206457818E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7731898929E-002</td>
    <td align="right">2.9217031224E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">5.0602847687E-005</td>
    <td align="right">9.3960625851E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6789755522E-002</td>
    <td align="right">2.9373746496E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.2944123922E-005</td>
    <td align="right">6.0451060262E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9021395098E-002</td>
    <td align="right">3.1100475100E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.6775031509E-005</td>
    <td align="right">4.4404352448E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0359107495E-002</td>
    <td align="right">2.7567743197E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.1023196719E-005</td>
    <td align="right">6.1146843471E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9277074542E-002</td>
    <td align="right">3.2716855249E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.5344258663E-005</td>
    <td align="right">7.5158639453E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8163572487E-002</td>
    <td align="right">3.3651211653E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.2103704863E-005</td>
    <td align="right">5.8661838272E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1127501331E-002</td>
    <td align="right">3.4678359388E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.5062481932E-005</td>
    <td align="right">4.1419803754E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2196239902E-002</td>
    <td align="right">3.0983406289E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">6.9490180000E-002</td>
    <td align="right">7.7867409128E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1059115395E-002</td>
    <td align="right">3.3419781839E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">9.3700922259E-002</td>
    <td align="right">0.1083870504</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3890763629E-002</td>
    <td align="right">2.9156833682E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">6.4358745366E-002</td>
    <td align="right">6.6894004201E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6551208546E-003</td>
    <td align="right">6.5958445369E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">5.7142242951E-002</td>
    <td align="right">5.7733138425E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8837419781E-003</td>
    <td align="right">8.5444605504E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1.7937160432E-002</td>
    <td align="right">3.0262823384E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7573312781E-002</td>
    <td align="right">4.6108433721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">4.4458706842E-002</td>
    <td align="right">5.6518891633E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5333963912E-002</td>
    <td align="right">4.1561707348E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">5.0966118507E-002</td>
    <td align="right">5.2544157005E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.9997001435E-003</td>
    <td align="right">2.1451364379E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">3.9183487876E-002</td>
    <td align="right">4.5734301176E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3315894440E-002</td>
    <td align="right">4.0037374047E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">3.2151858784E-002</td>
    <td align="right">3.9035681662E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7095008258E-002</td>
    <td align="right">4.9710954110E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">4.8080581272E-002</td>
    <td align="right">5.2600901004E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4157612383E-002</td>
    <td align="right">5.3817984981E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">6.2008301955E-002</td>
    <td align="right">6.1039726085E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6777082826E-003</td>
    <td align="right">1.1673115755E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">5.3962848188E-002</td>
    <td align="right">5.2333422307E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.2190012505E-003</td>
    <td align="right">1.4345084082E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">3.2456484469E-002</td>
    <td align="right">4.9393472069E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2085651746E-002</td>
    <td align="right">6.6456618694E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">3.5974172959E-002</td>
    <td align="right">6.6354220686E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2469619258E-002</td>
    <td align="right">5.6804636618E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.1625751582E-002</td>
    <td align="right">6.6082712787E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9403646781E-002</td>
    <td align="right">7.0198479432E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.1106792269E-002</td>
    <td align="right">5.7825792796E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8304860216E-002</td>
    <td align="right">6.6446283717E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.7636606577E-005</td>
    <td align="right">3.4731424502E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8259545833E-002</td>
    <td align="right">4.2728772229E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">3.1923358335E-005</td>
    <td align="right">6.8280184333E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8853749630E-002</td>
    <td align="right">4.2903804691E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.8655305834E-003</td>
    <td align="right">8.1603388530E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4411643827E-002</td>
    <td align="right">5.9481836153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">3.2011877845E-004</td>
    <td align="right">1.7303942835E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6954989352E-002</td>
    <td align="right">6.0030272872E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.5773663709E-005</td>
    <td align="right">3.2274709465E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0264321727E-002</td>
    <td align="right">5.1376652026E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.8663244809E-005</td>
    <td align="right">4.1205788550E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2310938270E-002</td>
    <td align="right">5.7984106158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">7.6273410822E-003</td>
    <td align="right">1.8797188818E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5116871561E-002</td>
    <td align="right">7.2674530351E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">3.9104270538E-003</td>
    <td align="right">1.0806075097E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7717151215E-002</td>
    <td align="right">7.3828068221E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">6.6067340462E-002</td>
    <td align="right">7.6928419383E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1832420357E-002</td>
    <td align="right">4.1734210608E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">8.8622736028E-002</td>
    <td align="right">0.1063579955</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4867590838E-002</td>
    <td align="right">3.4747386743E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">6.4812777998E-002</td>
    <td align="right">6.8956927869E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6325760888E-003</td>
    <td align="right">6.7682854741E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">5.7520523565E-002</td>
    <td align="right">5.9206609983E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8681590236E-003</td>
    <td align="right">8.7559320628E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">1.3905484342E-002</td>
    <td align="right">2.8385438209E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8306636596E-002</td>
    <td align="right">4.5357234979E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">3.6719983860E-002</td>
    <td align="right">4.9119262760E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5468045944E-002</td>
    <td align="right">4.1012495391E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.2985161882E-002</td>
    <td align="right">5.3823184486E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3478295098E-002</td>
    <td align="right">4.3086555907E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">3.2922251236E-002</td>
    <td align="right">4.3117985604E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6023774199E-002</td>
    <td align="right">4.5753565610E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">2.7168838163E-002</td>
    <td align="right">3.7620616922E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7866434013E-002</td>
    <td align="right">5.1131666271E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.1713418901E-002</td>
    <td align="right">4.8144780551E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5160100534E-002</td>
    <td align="right">5.3460036461E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">5.9043164710E-002</td>
    <td align="right">6.2626127437E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9825404591E-003</td>
    <td align="right">2.4181583681E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.7271102548E-002</td>
    <td align="right">5.3698777780E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4012105017E-002</td>
    <td align="right">3.9234027466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">01_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3935824424E-002</td>
    <td align="right">0.2486835462</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7098966102E-002</td>
    <td align="right">0.1167591619</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">01_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1091126805</td>
    <td align="right">0.4316938763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1031623895E-002</td>
    <td align="right">0.1870722756</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">01_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2192508211E-002</td>
    <td align="right">0.1834318001</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1290270082E-002</td>
    <td align="right">0.1265919161</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">01_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.1803944896E-002</td>
    <td align="right">0.1951645173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5455244294E-002</td>
    <td align="right">0.1806281937</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">02_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9935014054E-002</td>
    <td align="right">0.2305006730</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7582875225E-002</td>
    <td align="right">0.1286715252</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">02_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.7470237798E-002</td>
    <td align="right">0.3873440016</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2431765075E-002</td>
    <td align="right">0.1264645216</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">02_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.9680112449E-002</td>
    <td align="right">0.1920483604</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1187403810</td>
    <td align="right">0.3861176358</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">02_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.7307701038E-002</td>
    <td align="right">0.1829873045</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5874023970E-002</td>
    <td align="right">0.2177520066</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">03_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4638801987E-002</td>
    <td align="right">0.2739451638</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6162316716E-002</td>
    <td align="right">0.1463798744</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">03_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.2326829005E-002</td>
    <td align="right">0.2766799325</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2933939932E-002</td>
    <td align="right">0.1360450622</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">03_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.4467056732E-002</td>
    <td align="right">0.2311436030</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5861781958E-002</td>
    <td align="right">0.2096916702</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">03_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3085459650E-002</td>
    <td align="right">0.2299641435</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5729090189E-002</td>
    <td align="right">0.1900837247</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:19:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">       22.70</td>
    <td align="right">        6.80</td>
    <td align="right">       15.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.80</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">       17.20</td>
    <td align="right">        6.80</td>
    <td align="right">       14.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.80</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">       21.30</td>
    <td align="right">        6.80</td>
    <td align="right">    45200.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        2.80</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">       21.30</td>
    <td align="right">        6.80</td>
    <td align="right">       16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.80</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">      -23.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">       -7.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        8.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">      -22.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:19:19</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       18.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        9.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       62.25</td>
    <td align="right">       62.25</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">       10.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.73</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       17.25</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       96.77</td>
    <td align="right">       96.77</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       25.46</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       21.54</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      113.62</td>
    <td align="right">      113.62</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       17.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        8.79</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       16.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       23.29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       20.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       17.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        8.79</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       62.25</td>
    <td align="right">       62.25</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.13</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       16.28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       96.77</td>
    <td align="right">       96.77</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       23.29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       20.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">      113.62</td>
    <td align="right">      113.62</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 54</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 78</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 79</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 89</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      135.80</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.69</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      129.11</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 3</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 33</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 23</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 48</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 39</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 69</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 59</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 75</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 105</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:19:19</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.53</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.76</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.88</td>
    <td align="right">        0.53</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.60</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:19:19</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">01_A1 LIGHTS 2</td>
    <td align="right">01_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">02_A1 LIGHTS 2</td>
    <td align="right">02_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">03_A1 LIGHTS 2</td>
    <td align="right">03_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">01_A2 LIGHTS 3</td>
    <td align="right">01_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">02_A2 LIGHTS 3</td>
    <td align="right">02_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">03_A2 LIGHTS 3</td>
    <td align="right">03_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">01_B2 LIGHTS 7</td>
    <td align="right">01_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">02_B2 LIGHTS 7</td>
    <td align="right">02_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">03_B2 LIGHTS 7</td>
    <td align="right">03_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">01_C1 LIGHTS 8</td>
    <td align="right">01_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">02_C1 LIGHTS 8</td>
    <td align="right">02_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">03_C1 LIGHTS 8</td>
    <td align="right">03_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.4394</td>
    <td align="right">      990.72</td>
    <td align="right">     3407.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.42</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:19:19</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6432.67</td>
    <td align="right">     4490.54</td>
    <td align="right">     1942.13</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9588.73</td>
    <td align="right">     6693.73</td>
    <td align="right">     2895.00</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13365.29</td>
    <td align="right">     9330.09</td>
    <td align="right">     4035.21</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4808.45</td>
    <td align="right">     3356.70</td>
    <td align="right">     1451.75</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7279.97</td>
    <td align="right">     5082.02</td>
    <td align="right">     2197.94</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9163.39</td>
    <td align="right">     6396.81</td>
    <td align="right">     2766.58</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8987.98</td>
    <td align="right">     6274.36</td>
    <td align="right">     2713.62</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12422.25</td>
    <td align="right">     8671.76</td>
    <td align="right">     3750.48</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9718.50</td>
    <td align="right">     6784.32</td>
    <td align="right">     2934.18</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6228.3</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9284.1</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12940.7</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4655.7</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7048.7</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8872.3</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8702.4</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12027.6</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9409.7</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6640.8</td>
    <td align="right">      3654.1</td>
    <td align="right">6.55</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9899.0</td>
    <td align="right">      5447.0</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     13797.7</td>
    <td align="right">      7592.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4964.0</td>
    <td align="right">      2731.5</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      7515.5</td>
    <td align="right">      4135.5</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9459.9</td>
    <td align="right">      5205.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9278.8</td>
    <td align="right">      5105.7</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     12824.1</td>
    <td align="right">      7056.6</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10032.9</td>
    <td align="right">      5520.7</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6432.67</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6432.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9588.73</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9588.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13365.29</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13365.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4808.45</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4808.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7279.97</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7279.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9163.39</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9163.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8987.98</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8987.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12422.25</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12422.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9718.50</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9718.50</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.26</td>
    <td align="right">      129.52</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.39</td>
    <td align="right">      193.07</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.54</td>
    <td align="right">      269.11</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.19</td>
    <td align="right">       96.82</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.29</td>
    <td align="right">      146.58</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.37</td>
    <td align="right">      184.50</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.36</td>
    <td align="right">      180.97</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.50</td>
    <td align="right">      250.12</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.39</td>
    <td align="right">      195.68</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:19:19</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">     3829.27</td>
    <td align="right">     4403.66</td>
    <td align="right">       76.45</td>
    <td align="right">       0.225</td>
    <td align="right">       0.259</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.01463</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">      -67.33</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">     2991.51</td>
    <td align="right">     3440.24</td>
    <td align="right">       55.27</td>
    <td align="right">       0.176</td>
    <td align="right">       0.202</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00945</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">     2861.84</td>
    <td align="right">     3291.12</td>
    <td align="right">       34.01</td>
    <td align="right">       0.168</td>
    <td align="right">       0.194</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00978</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">     4332.82</td>
    <td align="right">     4982.75</td>
    <td align="right">       43.85</td>
    <td align="right">       0.255</td>
    <td align="right">       0.293</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00949</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">     5453.40</td>
    <td align="right">     6271.41</td>
    <td align="right">      108.88</td>
    <td align="right">       0.321</td>
    <td align="right">       0.369</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00902</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">     4509.51</td>
    <td align="right">     5185.93</td>
    <td align="right">       83.31</td>
    <td align="right">       0.265</td>
    <td align="right">       0.305</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00913</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">     5349.38</td>
    <td align="right">     6151.78</td>
    <td align="right">       63.57</td>
    <td align="right">       0.315</td>
    <td align="right">       0.362</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00919</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">     7393.35</td>
    <td align="right">     8502.35</td>
    <td align="right">       74.83</td>
    <td align="right">       0.435</td>
    <td align="right">       0.500</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00908</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">     5783.76</td>
    <td align="right">     6651.33</td>
    <td align="right">      115.47</td>
    <td align="right">       0.340</td>
    <td align="right">       0.391</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00899</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">     4770.02</td>
    <td align="right">     5485.52</td>
    <td align="right">       88.13</td>
    <td align="right">       0.281</td>
    <td align="right">       0.323</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00909</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">     5707.05</td>
    <td align="right">     6563.11</td>
    <td align="right">       67.82</td>
    <td align="right">       0.336</td>
    <td align="right">       0.386</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00911</td>
    <td align="right">       20.90</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">     7954.63</td>
    <td align="right">     9147.83</td>
    <td align="right">       80.51</td>
    <td align="right">       0.468</td>
    <td align="right">       0.538</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00904</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">       32.98</td>
    <td align="right">       41.22</td>
    <td align="right">        0.72</td>
    <td align="right">       0.002</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 01:50:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00611</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">      -66.43</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">       62.24</td>
    <td align="right">       77.81</td>
    <td align="right">        0.80</td>
    <td align="right">       0.004</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.01584</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">       16.63</td>
    <td align="right">       20.79</td>
    <td align="right">        0.18</td>
    <td align="right">       0.001</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.01583</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      0.2590</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3861</td>
    <td align="right">      0.3861</td>
    <td align="right">      0.3861</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.5382</td>
    <td align="right">      0.5382</td>
    <td align="right">      0.5382</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.1936</td>
    <td align="right">      0.1936</td>
    <td align="right">      0.1936</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.2932</td>
    <td align="right">      0.2932</td>
    <td align="right">      0.2932</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3690</td>
    <td align="right">      0.3690</td>
    <td align="right">      0.3690</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3619</td>
    <td align="right">      0.3619</td>
    <td align="right">      0.3619</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.5002</td>
    <td align="right">      0.5002</td>
    <td align="right">      0.5002</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3914</td>
    <td align="right">      0.3914</td>
    <td align="right">      0.3914</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    6432.673</td>
    <td align="right">    4490.541</td>
    <td align="right">    0.259044</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     6432.67</td>
    <td align="right">     6432.67</td>
    <td align="right">    0.259044</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      9.1094</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01463037</td>
    <td align="right">     78.0908</td>
    <td align="right">     4403.66</td>
    <td align="right">        0.00</td>
    <td align="right">     6428.63</td>
    <td align="right">     4499.11</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    6432.673</td>
    <td align="right">    6432.673</td>
    <td align="right">    0.259044</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6432.67</td>
    <td align="right">     6432.67</td>
    <td align="right">    0.259044</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      9.1094</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00610636</td>
    <td align="right">     33.0353</td>
    <td align="right">       41.22</td>
    <td align="right">        0.00</td>
    <td align="right">     6440.47</td>
    <td align="right">     6440.47</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    6432.673</td>
    <td align="right">    6432.673</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6432.67</td>
    <td align="right">     6432.67</td>
    <td align="right">    0.259044</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      9.1094</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00610636</td>
    <td align="right">     33.0353</td>
    <td align="right">       41.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909368</td>
    <td align="right">     48.9740</td>
    <td align="right">     5485.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">    9588.730</td>
    <td align="right">    6693.732</td>
    <td align="right">    0.386138</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     9588.73</td>
    <td align="right">     9588.73</td>
    <td align="right">    0.386138</td>
    <td align="right">       20.90</td>
    <td align="right">       14.53</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.90</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.53</td>
    <td align="right">      6.1111</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910955</td>
    <td align="right">     49.0558</td>
    <td align="right">     6563.11</td>
    <td align="right">        0.00</td>
    <td align="right">     9582.70</td>
    <td align="right">     6706.51</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">    9588.730</td>
    <td align="right">    9588.730</td>
    <td align="right">    0.386138</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9588.73</td>
    <td align="right">     9588.73</td>
    <td align="right">    0.386138</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      6.1111</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9600.36</td>
    <td align="right">     9600.36</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">    9588.730</td>
    <td align="right">    9588.730</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9588.73</td>
    <td align="right">     9588.73</td>
    <td align="right">    0.386138</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      6.1111</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">   13365.293</td>
    <td align="right">    9330.087</td>
    <td align="right">    0.538220</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    13365.29</td>
    <td align="right">    13365.29</td>
    <td align="right">    0.538220</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      4.3843</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00904131</td>
    <td align="right">     48.6942</td>
    <td align="right">     9147.83</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.89</td>
    <td align="right">     9347.89</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">   13365.293</td>
    <td align="right">   13365.293</td>
    <td align="right">    0.538220</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    13365.29</td>
    <td align="right">    13365.29</td>
    <td align="right">    0.538220</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      4.3843</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13381.50</td>
    <td align="right">    13381.50</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">   13365.293</td>
    <td align="right">   13365.293</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    13365.29</td>
    <td align="right">    13365.29</td>
    <td align="right">    0.538220</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      4.3843</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944539</td>
    <td align="right">     50.8421</td>
    <td align="right">     3440.24</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    4808.446</td>
    <td align="right">    3356.696</td>
    <td align="right">    0.193636</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4808.45</td>
    <td align="right">     4808.45</td>
    <td align="right">    0.193636</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">     12.1865</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00978459</td>
    <td align="right">     52.6352</td>
    <td align="right">     3291.12</td>
    <td align="right">        0.00</td>
    <td align="right">     4805.42</td>
    <td align="right">     3363.10</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    4808.446</td>
    <td align="right">    4808.446</td>
    <td align="right">    0.193636</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4808.45</td>
    <td align="right">     4808.45</td>
    <td align="right">    0.193636</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">     12.1865</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583503</td>
    <td align="right">    100.0000</td>
    <td align="right">       77.81</td>
    <td align="right">        0.00</td>
    <td align="right">     4814.28</td>
    <td align="right">     4814.28</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    4808.446</td>
    <td align="right">    4808.446</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4808.45</td>
    <td align="right">     4808.45</td>
    <td align="right">    0.193636</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">     12.1865</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583503</td>
    <td align="right">    100.0000</td>
    <td align="right">       77.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    7279.968</td>
    <td align="right">    5082.023</td>
    <td align="right">    0.293164</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     7279.97</td>
    <td align="right">     7279.97</td>
    <td align="right">    0.293164</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      8.0492</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00948643</td>
    <td align="right">     51.0553</td>
    <td align="right">     4982.75</td>
    <td align="right">        0.00</td>
    <td align="right">     7275.39</td>
    <td align="right">     5091.72</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    7279.968</td>
    <td align="right">    7279.968</td>
    <td align="right">    0.293164</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7279.97</td>
    <td align="right">     7279.97</td>
    <td align="right">    0.293164</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      8.0492</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">     7288.79</td>
    <td align="right">     7288.79</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    7279.968</td>
    <td align="right">    7279.968</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7279.97</td>
    <td align="right">     7279.97</td>
    <td align="right">    0.293164</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      8.0492</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    9163.393</td>
    <td align="right">    6396.811</td>
    <td align="right">    0.369010</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9163.39</td>
    <td align="right">     9163.39</td>
    <td align="right">    0.369010</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      6.3948</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901829</td>
    <td align="right">     48.5748</td>
    <td align="right">     6271.41</td>
    <td align="right">        0.00</td>
    <td align="right">     9157.63</td>
    <td align="right">     6409.02</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    9163.393</td>
    <td align="right">    9163.393</td>
    <td align="right">    0.369010</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9163.39</td>
    <td align="right">     9163.39</td>
    <td align="right">    0.369010</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      6.3948</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9174.50</td>
    <td align="right">     9174.50</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    9163.393</td>
    <td align="right">    9163.393</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9163.39</td>
    <td align="right">     9163.39</td>
    <td align="right">    0.369010</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      6.3948</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00912767</td>
    <td align="right">     49.1547</td>
    <td align="right">     5185.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">    8987.984</td>
    <td align="right">    6274.361</td>
    <td align="right">    0.361946</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8987.98</td>
    <td align="right">     8987.98</td>
    <td align="right">    0.361946</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      6.5196</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00919336</td>
    <td align="right">     49.5012</td>
    <td align="right">     6151.78</td>
    <td align="right">        0.00</td>
    <td align="right">     8982.33</td>
    <td align="right">     6286.33</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">    8987.984</td>
    <td align="right">    8987.984</td>
    <td align="right">    0.361946</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8987.98</td>
    <td align="right">     8987.98</td>
    <td align="right">    0.361946</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      6.5196</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8998.88</td>
    <td align="right">     8998.88</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">    8987.984</td>
    <td align="right">    8987.984</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8987.98</td>
    <td align="right">     8987.98</td>
    <td align="right">    0.361946</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      6.5196</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">   12422.247</td>
    <td align="right">    8671.762</td>
    <td align="right">    0.500244</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    12422.25</td>
    <td align="right">    12422.25</td>
    <td align="right">    0.500244</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      4.7172</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00908193</td>
    <td align="right">     48.9098</td>
    <td align="right">     8502.35</td>
    <td align="right">        0.00</td>
    <td align="right">    12414.43</td>
    <td align="right">     8688.31</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">   12422.247</td>
    <td align="right">   12422.247</td>
    <td align="right">    0.500244</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    12422.25</td>
    <td align="right">    12422.25</td>
    <td align="right">    0.500244</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      4.7172</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12437.31</td>
    <td align="right">    12437.31</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">   12422.247</td>
    <td align="right">   12422.247</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    12422.25</td>
    <td align="right">    12422.25</td>
    <td align="right">    0.500244</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      4.7172</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    9718.499</td>
    <td align="right">    6784.321</td>
    <td align="right">    0.391364</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9718.50</td>
    <td align="right">     9718.50</td>
    <td align="right">    0.391364</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      6.0295</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00898907</td>
    <td align="right">     48.4196</td>
    <td align="right">     6651.33</td>
    <td align="right">        0.00</td>
    <td align="right">     9712.39</td>
    <td align="right">     6797.27</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    9718.499</td>
    <td align="right">    9718.499</td>
    <td align="right">    0.391364</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9718.50</td>
    <td align="right">     9718.50</td>
    <td align="right">    0.391364</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      6.0295</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9730.28</td>
    <td align="right">     9730.28</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    9718.499</td>
    <td align="right">    9718.499</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9718.50</td>
    <td align="right">     9718.50</td>
    <td align="right">    0.391364</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      6.0295</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:19:19</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6432.673</td>
    <td align="right">    4490.541</td>
    <td align="right">    0.259044</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.259044</td>
    <td align="right">  0.31041830</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     6432.67</td>
    <td align="right">     6432.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31041830</td>
    <td align="right">    0.259044</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6432.67</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.1094</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01463037</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01463037</td>
    <td align="right">     78.0908</td>
    <td align="right">     4403.66</td>
    <td align="right">        0.00</td>
    <td align="right">     6428.63</td>
    <td align="right">     4499.11</td>
    <td align="right">  0.29812838</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6432.673</td>
    <td align="right">    6432.673</td>
    <td align="right">    0.259044</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.259044</td>
    <td align="right">  0.31041830</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6432.67</td>
    <td align="right">     6432.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31041830</td>
    <td align="right">    0.259044</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6432.67</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.1094</td>
    <td align="right">       23.85</td>
    <td align="right">  0.00610636</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00610636</td>
    <td align="right">     33.0353</td>
    <td align="right">       41.22</td>
    <td align="right">        0.00</td>
    <td align="right">     6440.47</td>
    <td align="right">     6440.47</td>
    <td align="right">  0.30493311</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6432.673</td>
    <td align="right">    6432.673</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.259044</td>
    <td align="right">  0.31041830</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6432.67</td>
    <td align="right">     6432.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31041830</td>
    <td align="right">    0.259044</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6432.67</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.1094</td>
    <td align="right">       23.85</td>
    <td align="right">  0.00610636</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00610636</td>
    <td align="right">     33.0353</td>
    <td align="right">       41.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909368</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909368</td>
    <td align="right">     48.9740</td>
    <td align="right">     5485.52</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
    <td align="right">  0.37369070</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38222013</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9588.730</td>
    <td align="right">    6693.732</td>
    <td align="right">    0.386138</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.386138</td>
    <td align="right">  0.46271859</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">     9588.73</td>
    <td align="right">     9588.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46271859</td>
    <td align="right">    0.386138</td>
    <td align="right">       20.90</td>
    <td align="right">       14.53</td>
    <td align="right">  0.00775780</td>
    <td align="right">     40702.3</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9588.73</td>
    <td align="right">       20.90</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.53</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.1111</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910955</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910955</td>
    <td align="right">     49.0558</td>
    <td align="right">     6563.11</td>
    <td align="right">        0.00</td>
    <td align="right">     9582.70</td>
    <td align="right">     6706.51</td>
    <td align="right">  0.44439887</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9588.730</td>
    <td align="right">    9588.730</td>
    <td align="right">    0.386138</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.386138</td>
    <td align="right">  0.46271859</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9588.73</td>
    <td align="right">     9588.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46271859</td>
    <td align="right">    0.386138</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9588.73</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.1111</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9600.36</td>
    <td align="right">     9600.36</td>
    <td align="right">  0.45454221</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9588.730</td>
    <td align="right">    9588.730</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.386138</td>
    <td align="right">  0.46271859</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9588.73</td>
    <td align="right">     9588.73</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46271859</td>
    <td align="right">    0.386138</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9588.73</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.1111</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13365.293</td>
    <td align="right">    9330.087</td>
    <td align="right">    0.538220</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.538220</td>
    <td align="right">  0.64496231</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    13365.29</td>
    <td align="right">    13365.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64496231</td>
    <td align="right">    0.538220</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13365.29</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      4.3843</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00904131</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00904131</td>
    <td align="right">     48.6942</td>
    <td align="right">     9147.83</td>
    <td align="right">        0.00</td>
    <td align="right">    13356.89</td>
    <td align="right">     9347.89</td>
    <td align="right">  0.61942730</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13365.293</td>
    <td align="right">   13365.293</td>
    <td align="right">    0.538220</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.538220</td>
    <td align="right">  0.64496231</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    13365.29</td>
    <td align="right">    13365.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64496231</td>
    <td align="right">    0.538220</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13365.29</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      4.3843</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13381.50</td>
    <td align="right">    13381.50</td>
    <td align="right">  0.63356563</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   13365.293</td>
    <td align="right">   13365.293</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.538220</td>
    <td align="right">  0.64496231</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    13365.29</td>
    <td align="right">    13365.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.64496231</td>
    <td align="right">    0.538220</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    13365.29</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      4.3843</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944539</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944539</td>
    <td align="right">     50.8421</td>
    <td align="right">     3440.24</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
    <td align="right">  0.37369070</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38222013</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4808.446</td>
    <td align="right">    3356.696</td>
    <td align="right">    0.193636</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.193636</td>
    <td align="right">  0.23203880</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4808.45</td>
    <td align="right">     4808.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23203880</td>
    <td align="right">    0.193636</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4808.45</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.1865</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00978459</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00978459</td>
    <td align="right">     52.6352</td>
    <td align="right">     3291.12</td>
    <td align="right">        0.00</td>
    <td align="right">     4805.42</td>
    <td align="right">     3363.10</td>
    <td align="right">  0.22285203</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4808.446</td>
    <td align="right">    4808.446</td>
    <td align="right">    0.193636</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.193636</td>
    <td align="right">  0.23203880</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4808.45</td>
    <td align="right">     4808.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23203880</td>
    <td align="right">    0.193636</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4808.45</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.1865</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583503</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583503</td>
    <td align="right">    100.0000</td>
    <td align="right">       77.81</td>
    <td align="right">        0.00</td>
    <td align="right">     4814.28</td>
    <td align="right">     4814.28</td>
    <td align="right">  0.22793860</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4808.446</td>
    <td align="right">    4808.446</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.193636</td>
    <td align="right">  0.23203880</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4808.45</td>
    <td align="right">     4808.45</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23203880</td>
    <td align="right">    0.193636</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4808.45</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.1865</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583503</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583503</td>
    <td align="right">    100.0000</td>
    <td align="right">       77.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7279.968</td>
    <td align="right">    5082.023</td>
    <td align="right">    0.293164</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.293164</td>
    <td align="right">  0.35130578</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     7279.97</td>
    <td align="right">     7279.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35130578</td>
    <td align="right">    0.293164</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7279.97</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      8.0492</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00948643</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00948643</td>
    <td align="right">     51.0553</td>
    <td align="right">     4982.75</td>
    <td align="right">        0.00</td>
    <td align="right">     7275.39</td>
    <td align="right">     5091.72</td>
    <td align="right">  0.33739706</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7279.968</td>
    <td align="right">    7279.968</td>
    <td align="right">    0.293164</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.293164</td>
    <td align="right">  0.35130578</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7279.97</td>
    <td align="right">     7279.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35130578</td>
    <td align="right">    0.293164</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7279.97</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      8.0492</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">     7288.79</td>
    <td align="right">     7288.79</td>
    <td align="right">  0.34509810</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7279.968</td>
    <td align="right">    7279.968</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.293164</td>
    <td align="right">  0.35130578</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     7279.97</td>
    <td align="right">     7279.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.35130578</td>
    <td align="right">    0.293164</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7279.97</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      8.0492</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">    100.0000</td>
    <td align="right">       20.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9163.393</td>
    <td align="right">    6396.811</td>
    <td align="right">    0.369010</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.369010</td>
    <td align="right">  0.44219330</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9163.39</td>
    <td align="right">     9163.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44219330</td>
    <td align="right">    0.369010</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9163.39</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3948</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901829</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901829</td>
    <td align="right">     48.5748</td>
    <td align="right">     6271.41</td>
    <td align="right">        0.00</td>
    <td align="right">     9157.63</td>
    <td align="right">     6409.02</td>
    <td align="right">  0.42468620</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9163.393</td>
    <td align="right">    9163.393</td>
    <td align="right">    0.369010</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.369010</td>
    <td align="right">  0.44219330</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9163.39</td>
    <td align="right">     9163.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44219330</td>
    <td align="right">    0.369010</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9163.39</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3948</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9174.50</td>
    <td align="right">     9174.50</td>
    <td align="right">  0.43437960</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9163.393</td>
    <td align="right">    9163.393</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.369010</td>
    <td align="right">  0.44219330</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9163.39</td>
    <td align="right">     9163.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44219330</td>
    <td align="right">    0.369010</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9163.39</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3948</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00912767</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00912767</td>
    <td align="right">     49.1547</td>
    <td align="right">     5185.93</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
    <td align="right">  0.37369070</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38222013</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8987.984</td>
    <td align="right">    6274.361</td>
    <td align="right">    0.361946</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.361946</td>
    <td align="right">  0.43372868</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8987.98</td>
    <td align="right">     8987.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43372868</td>
    <td align="right">    0.361946</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8987.98</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.5196</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00919336</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00919336</td>
    <td align="right">     49.5012</td>
    <td align="right">     6151.78</td>
    <td align="right">        0.00</td>
    <td align="right">     8982.33</td>
    <td align="right">     6286.33</td>
    <td align="right">  0.41655672</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8987.984</td>
    <td align="right">    8987.984</td>
    <td align="right">    0.361946</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.361946</td>
    <td align="right">  0.43372868</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8987.98</td>
    <td align="right">     8987.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43372868</td>
    <td align="right">    0.361946</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8987.98</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.5196</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8998.88</td>
    <td align="right">     8998.88</td>
    <td align="right">  0.42606456</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8987.984</td>
    <td align="right">    8987.984</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.361946</td>
    <td align="right">  0.43372868</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8987.98</td>
    <td align="right">     8987.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.43372868</td>
    <td align="right">    0.361946</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8987.98</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.5196</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12422.247</td>
    <td align="right">    8671.762</td>
    <td align="right">    0.500244</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.500244</td>
    <td align="right">  0.59945417</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    12422.25</td>
    <td align="right">    12422.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.59945417</td>
    <td align="right">    0.500244</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12422.25</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      4.7172</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00908193</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00908193</td>
    <td align="right">     48.9098</td>
    <td align="right">     8502.35</td>
    <td align="right">        0.00</td>
    <td align="right">    12414.43</td>
    <td align="right">     8688.31</td>
    <td align="right">  0.57572089</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12422.247</td>
    <td align="right">   12422.247</td>
    <td align="right">    0.500244</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.500244</td>
    <td align="right">  0.59945417</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    12422.25</td>
    <td align="right">    12422.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.59945417</td>
    <td align="right">    0.500244</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12422.25</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      4.7172</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12437.31</td>
    <td align="right">    12437.31</td>
    <td align="right">  0.58886163</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12422.247</td>
    <td align="right">   12422.247</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.500244</td>
    <td align="right">  0.59945417</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    12422.25</td>
    <td align="right">    12422.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.59945417</td>
    <td align="right">    0.500244</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12422.25</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      4.7172</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9718.499</td>
    <td align="right">    6784.321</td>
    <td align="right">    0.391364</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.391364</td>
    <td align="right">  0.46898076</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9718.50</td>
    <td align="right">     9718.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46898076</td>
    <td align="right">    0.391364</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9718.50</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0295</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00898907</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00898907</td>
    <td align="right">     48.4196</td>
    <td align="right">     6651.33</td>
    <td align="right">        0.00</td>
    <td align="right">     9712.39</td>
    <td align="right">     6797.27</td>
    <td align="right">  0.45041311</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9718.499</td>
    <td align="right">    9718.499</td>
    <td align="right">    0.391364</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.391364</td>
    <td align="right">  0.46898076</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9718.50</td>
    <td align="right">     9718.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46898076</td>
    <td align="right">    0.391364</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9718.50</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0295</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9730.28</td>
    <td align="right">     9730.28</td>
    <td align="right">  0.46069372</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9718.499</td>
    <td align="right">    9718.499</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.391364</td>
    <td align="right">  0.46898076</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9718.50</td>
    <td align="right">     9718.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46898076</td>
    <td align="right">    0.391364</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9718.50</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0295</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:19:19</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
