    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.7143521500E-005</td>
    <td align="right">4.4177905130E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9252326111E-002</td>
    <td align="right">2.8969703345E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.8228227170E-005</td>
    <td align="right">5.0523075761E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7929241153E-002</td>
    <td align="right">2.8819850380E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.8859113525E-005</td>
    <td align="right">6.5301971211E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5974314629E-002</td>
    <td align="right">3.4070239646E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.0546444158E-005</td>
    <td align="right">6.3324257752E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7527090791E-002</td>
    <td align="right">3.2571956491E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.5152225223E-005</td>
    <td align="right">4.1789526839E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0900109657E-002</td>
    <td align="right">3.2468116794E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.5995391461E-005</td>
    <td align="right">4.7776991268E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9611045100E-002</td>
    <td align="right">3.2121128089E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">5.9632435411E-005</td>
    <td align="right">1.4425353285E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5035225360E-002</td>
    <td align="right">7.5511934865E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">4.5258087494E-005</td>
    <td align="right">9.3410997250E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6372041499E-002</td>
    <td align="right">5.6396324119E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.5654310103E-002</td>
    <td align="right">3.0740673362E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1640742767E-002</td>
    <td align="right">0.1797167120</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.6883848375E-002</td>
    <td align="right">3.0550966916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9344287547E-002</td>
    <td align="right">0.1439246340</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.0622687966E-005</td>
    <td align="right">7.1444178500E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5271744159E-002</td>
    <td align="right">3.1967733733E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">4.5825689151E-005</td>
    <td align="right">9.1475823284E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6484967738E-002</td>
    <td align="right">2.9963878507E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.7660326045E-005</td>
    <td align="right">4.8679261027E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0788589453E-002</td>
    <td align="right">3.1312477178E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.8767253086E-005</td>
    <td align="right">5.5200011422E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9428477143E-002</td>
    <td align="right">3.0962816330E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.1416333475E-005</td>
    <td align="right">7.4191465909E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6950541950E-002</td>
    <td align="right">3.6053197955E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.2461609523E-005</td>
    <td align="right">7.1327033244E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8826148951E-002</td>
    <td align="right">3.5055200070E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.5684981120E-005</td>
    <td align="right">4.5811904017E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2849251989E-002</td>
    <td align="right">3.5805126799E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.6596820497E-005</td>
    <td align="right">5.2040707143E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1528414521E-002</td>
    <td align="right">3.5291393287E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7.5979237520E-005</td>
    <td align="right">1.8067580849E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1627320869E-002</td>
    <td align="right">6.9051584791E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">5.5744562994E-005</td>
    <td align="right">1.1881958856E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4983231985E-002</td>
    <td align="right">5.3757485618E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">8.8086163918E-003</td>
    <td align="right">2.1869563604E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1048039917E-002</td>
    <td align="right">0.1842254980</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">1.1076887555E-002</td>
    <td align="right">2.3646181511E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1317060191E-002</td>
    <td align="right">0.3471108655</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.7889939056E-005</td>
    <td align="right">8.9738029647E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4726456765E-002</td>
    <td align="right">3.0904601439E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">5.3143203291E-005</td>
    <td align="right">1.1565376537E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5856743142E-002</td>
    <td align="right">2.8806415768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.0808175383E-005</td>
    <td align="right">5.9996635380E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9592282012E-002</td>
    <td align="right">2.9478799107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.2570732722E-005</td>
    <td align="right">6.6479507592E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8261470595E-002</td>
    <td align="right">2.9284336449E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.9546126569E-005</td>
    <td align="right">9.3295898584E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6188574298E-002</td>
    <td align="right">3.4494819162E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.9084763217E-005</td>
    <td align="right">8.9999780456E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7818437639E-002</td>
    <td align="right">3.3103815076E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">2.8983729466E-005</td>
    <td align="right">5.6412346716E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1316700776E-002</td>
    <td align="right">3.3152624063E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.0404640367E-005</td>
    <td align="right">6.2778918971E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0018265752E-002</td>
    <td align="right">3.2761092090E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">5.7821587018E-005</td>
    <td align="right">1.3896470153E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1658530991E-002</td>
    <td align="right">6.9124671531E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">4.5105038108E-005</td>
    <td align="right">9.1570433781E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4986516809E-002</td>
    <td align="right">5.3791437354E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">8.8258299418E-003</td>
    <td align="right">2.1940593760E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1228441630E-002</td>
    <td align="right">0.1855069153</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">1.1092671883E-002</td>
    <td align="right">2.3671235281E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.1516340707E-002</td>
    <td align="right">0.3492650558</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.0620915591E-005</td>
    <td align="right">7.0533608212E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4729649835E-002</td>
    <td align="right">3.0916096612E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">4.5876081434E-005</td>
    <td align="right">9.1138062085E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5855732372E-002</td>
    <td align="right">2.8818670997E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.7962582032E-005</td>
    <td align="right">4.8237925215E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9595191702E-002</td>
    <td align="right">2.9501235207E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.9083599346E-005</td>
    <td align="right">5.4734254646E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8265322045E-002</td>
    <td align="right">2.9310057560E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.1381879134E-005</td>
    <td align="right">7.3284103632E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6191672394E-002</td>
    <td align="right">3.4520994799E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.2777164645E-005</td>
    <td align="right">7.1301648958E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7817762188E-002</td>
    <td align="right">3.3134742692E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.5969540081E-005</td>
    <td align="right">4.5624560778E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1324184182E-002</td>
    <td align="right">3.3197543659E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.6966518917E-005</td>
    <td align="right">5.1686679567E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0025523091E-002</td>
    <td align="right">3.2815168748E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">7.1667838858E-002</td>
    <td align="right">8.1314843001E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8768732561E-003</td>
    <td align="right">3.0347355254E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">9.3882567329E-002</td>
    <td align="right">0.1085744565</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3900992987E-002</td>
    <td align="right">2.9166551017E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">6.3359107578E-002</td>
    <td align="right">6.4752799805E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.8114611701E-003</td>
    <td align="right">8.5881941750E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">5.7791766356E-002</td>
    <td align="right">5.8949833834E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0379764245E-003</td>
    <td align="right">7.1131936878E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1.9122202200E-002</td>
    <td align="right">3.1226372158E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7143688519E-002</td>
    <td align="right">4.5838275753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">4.4562134957E-002</td>
    <td align="right">5.6618100275E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5353454888E-002</td>
    <td align="right">4.1687629149E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">4.8669636681E-002</td>
    <td align="right">5.1482817557E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0579689029E-002</td>
    <td align="right">2.6385491135E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">4.1222559779E-002</td>
    <td align="right">4.6563716126E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1827516772E-002</td>
    <td align="right">3.4561335622E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">3.4172157144E-002</td>
    <td align="right">4.0660501678E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6176558530E-002</td>
    <td align="right">4.8495296270E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">4.8032028692E-002</td>
    <td align="right">5.2474621247E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4234922792E-002</td>
    <td align="right">5.3904089348E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">6.0904086805E-002</td>
    <td align="right">5.9474216125E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8252108273E-003</td>
    <td align="right">1.3800722742E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">5.4941945319E-002</td>
    <td align="right">5.3546870953E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.0392853127E-003</td>
    <td align="right">1.2178030753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">3.3965814774E-002</td>
    <td align="right">5.2325339550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0730361337E-002</td>
    <td align="right">6.4807116617E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">3.5996177445E-002</td>
    <td align="right">6.6321866106E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2457481662E-002</td>
    <td align="right">5.6777744429E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.1497877366E-002</td>
    <td align="right">6.1725126351E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1307364202E-002</td>
    <td align="right">7.9634878433E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.1194258315E-002</td>
    <td align="right">5.7960414542E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7210627134E-002</td>
    <td align="right">6.6395606183E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.0731945845E-005</td>
    <td align="right">4.2346026608E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8222827970E-002</td>
    <td align="right">4.2443216011E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.9294623320E-005</td>
    <td align="right">5.7054465490E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8836112584E-002</td>
    <td align="right">4.2844551581E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.0908348318E-003</td>
    <td align="right">6.8201646784E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5032636585E-002</td>
    <td align="right">6.2386851364E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">8.1922736547E-004</td>
    <td align="right">4.2394622299E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5821899694E-002</td>
    <td align="right">5.9354088601E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.0033332661E-005</td>
    <td align="right">4.4126076109E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0169236742E-002</td>
    <td align="right">5.0959459861E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.8271227608E-005</td>
    <td align="right">4.2670084730E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2286860366E-002</td>
    <td align="right">5.7886018397E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">6.5846468285E-003</td>
    <td align="right">1.6740764645E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5995265027E-002</td>
    <td align="right">7.3840566791E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.7048107036E-003</td>
    <td align="right">1.2675620502E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6333765031E-002</td>
    <td align="right">7.1264966680E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">6.8212491028E-002</td>
    <td align="right">8.0789982061E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0663696139E-002</td>
    <td align="right">3.8717585062E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">8.8798473758E-002</td>
    <td align="right">0.1066487273</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4899410183E-002</td>
    <td align="right">3.4818600955E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">6.3837245364E-002</td>
    <td align="right">6.6431769383E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7858850823E-003</td>
    <td align="right">8.7896896329E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">5.8168948216E-002</td>
    <td align="right">6.0645914269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0193667287E-003</td>
    <td align="right">7.3021392740E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">1.5004151839E-002</td>
    <td align="right">2.9690049577E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8011818879E-002</td>
    <td align="right">4.4760195192E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">3.6891324098E-002</td>
    <td align="right">4.9062450078E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5432573795E-002</td>
    <td align="right">4.0996572716E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.0979270469E-002</td>
    <td align="right">5.1545961967E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4838800982E-002</td>
    <td align="right">4.3369175389E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">3.4689220420E-002</td>
    <td align="right">4.5289063972E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4665626242E-002</td>
    <td align="right">4.4837025373E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">2.9025947968E-002</td>
    <td align="right">3.9319326977E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7155521507E-002</td>
    <td align="right">4.9416648824E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.1667048505E-002</td>
    <td align="right">4.7966218383E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5221358587E-002</td>
    <td align="right">5.3430466289E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">5.6767636824E-002</td>
    <td align="right">6.0788470871E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2540305362E-002</td>
    <td align="right">3.0355390007E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.9285998341E-002</td>
    <td align="right">5.5081454292E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2608721771E-002</td>
    <td align="right">3.4014493216E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">01_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.7010969200E-002</td>
    <td align="right">0.2263542050</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2776478944E-002</td>
    <td align="right">9.6026075619E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">01_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1080320367</td>
    <td align="right">0.4285047733</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.5823690403E-002</td>
    <td align="right">0.1930404943</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">01_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.8830686825E-002</td>
    <td align="right">0.2112065999</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9070024920E-002</td>
    <td align="right">0.1742351920</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">01_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.3746883460E-002</td>
    <td align="right">0.1788657128</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.6723299863E-002</td>
    <td align="right">0.1501994135</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">02_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1935133470E-002</td>
    <td align="right">0.2282362694</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2723912418E-002</td>
    <td align="right">0.1117278889</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">02_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.4786574057E-002</td>
    <td align="right">0.3781110344</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4891129976E-002</td>
    <td align="right">0.1748799102</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">02_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5168977857E-002</td>
    <td align="right">0.2048983265</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1320165255</td>
    <td align="right">0.4030036059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">02_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0446682215E-002</td>
    <td align="right">0.1808766158</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8966830972E-002</td>
    <td align="right">0.1112862256</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">03_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.7894568603E-002</td>
    <td align="right">0.2575992855</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2365939085E-002</td>
    <td align="right">0.1173660198</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">03_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0156545051E-002</td>
    <td align="right">0.2753289683</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.8294383555E-002</td>
    <td align="right">0.3031763203</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">03_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.3820844742E-002</td>
    <td align="right">0.2442791394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1125242320</td>
    <td align="right">0.2989790352</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">03_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.6483805476E-002</td>
    <td align="right">0.2175462058</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9150438516E-002</td>
    <td align="right">0.1534027639</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:21:25</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">       22.70</td>
    <td align="right">        6.80</td>
    <td align="right">       15.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.80</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDPMDB</td>
    <td align="right">       17.20</td>
    <td align="right">        6.80</td>
    <td align="right">       14.00</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        2.80</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">       21.30</td>
    <td align="right">        6.80</td>
    <td align="right">    45200.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        2.80</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSWBMDB</td>
    <td align="right">       21.30</td>
    <td align="right">        6.80</td>
    <td align="right">       16.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.80</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">      -23.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">       -7.50</td>
    <td align="right">        0.00</td>
    <td align="right">       -7.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        8.10</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEMERRILLFIELDANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">      -22.30</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        0.70</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:21:25</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       18.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        9.51</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       62.25</td>
    <td align="right">       62.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">       10.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.73</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       17.25</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       96.77</td>
    <td align="right">       96.77</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       25.46</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       21.54</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      113.62</td>
    <td align="right">      113.62</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        8.79</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       16.28</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       23.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       20.75</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        8.79</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       62.25</td>
    <td align="right">       62.25</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       16.28</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       96.77</td>
    <td align="right">       96.77</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       23.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       20.75</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">      113.62</td>
    <td align="right">      113.62</td>
    <td align="right">      270.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 54</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 78</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 79</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 89</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      135.80</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       52.45</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.35</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 3</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 33</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 23</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 48</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 39</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 69</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 59</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 75</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 105</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:21:25</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.26</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.26</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:21:25</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">01_A1 LIGHTS 2</td>
    <td align="right">01_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">02_A1 LIGHTS 2</td>
    <td align="right">02_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">03_A1 LIGHTS 2</td>
    <td align="right">03_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">01_A2 LIGHTS 3</td>
    <td align="right">01_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">02_A2 LIGHTS 3</td>
    <td align="right">02_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">03_A2 LIGHTS 3</td>
    <td align="right">03_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">01_B2 LIGHTS 7</td>
    <td align="right">01_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">02_B2 LIGHTS 7</td>
    <td align="right">02_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">03_B2 LIGHTS 7</td>
    <td align="right">03_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">01_C1 LIGHTS 8</td>
    <td align="right">01_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">02_C1 LIGHTS 8</td>
    <td align="right">02_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">03_C1 LIGHTS 8</td>
    <td align="right">03_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.4394</td>
    <td align="right">      990.72</td>
    <td align="right">     3407.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.42</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:21:25</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4752.01</td>
    <td align="right">     3317.30</td>
    <td align="right">     1434.71</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8195.66</td>
    <td align="right">     5721.25</td>
    <td align="right">     2474.41</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11594.43</td>
    <td align="right">     8093.88</td>
    <td align="right">     3500.55</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11186.34</td>
    <td align="right">     7809.00</td>
    <td align="right">     3377.34</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6553.29</td>
    <td align="right">     4574.74</td>
    <td align="right">     1978.55</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5910.92</td>
    <td align="right">     4126.32</td>
    <td align="right">     1784.61</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10868.29</td>
    <td align="right">     7586.97</td>
    <td align="right">     3281.32</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10242.22</td>
    <td align="right">     7149.92</td>
    <td align="right">     3092.30</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4601.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7935.3</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11226.1</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10831.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6345.1</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5723.1</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10523.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9916.8</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4905.8</td>
    <td align="right">      2699.4</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8460.8</td>
    <td align="right">      4655.6</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     11969.5</td>
    <td align="right">      6586.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     11548.3</td>
    <td align="right">      6354.5</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6765.3</td>
    <td align="right">      3722.7</td>
    <td align="right">6.55</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6102.2</td>
    <td align="right">      3357.8</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     11219.9</td>
    <td align="right">      6173.8</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10573.6</td>
    <td align="right">      5818.2</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4752.01</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4752.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8195.66</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8195.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11594.43</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11594.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11186.34</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11186.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6553.29</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6553.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5910.92</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5910.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10868.29</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10868.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10242.22</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10242.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.19</td>
    <td align="right">       95.68</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.33</td>
    <td align="right">      165.02</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:30:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.47</td>
    <td align="right">      233.45</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.45</td>
    <td align="right">      225.24</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.26</td>
    <td align="right">      131.95</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.24</td>
    <td align="right">      119.02</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.44</td>
    <td align="right">      218.83</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.41</td>
    <td align="right">      206.23</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:20:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:21:25</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">     2828.80</td>
    <td align="right">     3253.12</td>
    <td align="right">       56.48</td>
    <td align="right">       0.166</td>
    <td align="right">       0.191</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.01463</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">      -67.33</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">     2978.61</td>
    <td align="right">     3425.40</td>
    <td align="right">       55.03</td>
    <td align="right">       0.175</td>
    <td align="right">       0.202</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00945</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">     3900.32</td>
    <td align="right">     4485.36</td>
    <td align="right">       46.35</td>
    <td align="right">       0.229</td>
    <td align="right">       0.264</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00945</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">     3517.96</td>
    <td align="right">     4045.66</td>
    <td align="right">       35.61</td>
    <td align="right">       0.207</td>
    <td align="right">       0.238</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00973</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">     4306.18</td>
    <td align="right">     4952.11</td>
    <td align="right">       85.97</td>
    <td align="right">       0.253</td>
    <td align="right">       0.291</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00916</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">     4582.04</td>
    <td align="right">     5269.35</td>
    <td align="right">       84.65</td>
    <td align="right">       0.270</td>
    <td align="right">       0.310</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00912</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">     6468.46</td>
    <td align="right">     7438.73</td>
    <td align="right">       76.87</td>
    <td align="right">       0.381</td>
    <td align="right">       0.438</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00907</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">     6095.82</td>
    <td align="right">     7010.19</td>
    <td align="right">       61.70</td>
    <td align="right">       0.359</td>
    <td align="right">       0.412</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:20:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00920</td>
    <td align="right">       19.80</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">     4561.96</td>
    <td align="right">     5246.26</td>
    <td align="right">       91.08</td>
    <td align="right">       0.268</td>
    <td align="right">       0.309</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00912</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">     4877.66</td>
    <td align="right">     5609.31</td>
    <td align="right">       90.12</td>
    <td align="right">       0.287</td>
    <td align="right">       0.330</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00907</td>
    <td align="right">       20.56</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">     6900.65</td>
    <td align="right">     7935.74</td>
    <td align="right">       82.00</td>
    <td align="right">       0.406</td>
    <td align="right">       0.467</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00904</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">     6657.77</td>
    <td align="right">     7656.43</td>
    <td align="right">       67.39</td>
    <td align="right">       0.392</td>
    <td align="right">       0.450</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00915</td>
    <td align="right">       20.05</td>
    <td align="right">     0.00776</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">       32.39</td>
    <td align="right">       40.49</td>
    <td align="right">        0.70</td>
    <td align="right">       0.002</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 01:50:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00611</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">      -66.43</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">       63.49</td>
    <td align="right">       79.36</td>
    <td align="right">        0.82</td>
    <td align="right">       0.004</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.01584</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">       15.83</td>
    <td align="right">       19.79</td>
    <td align="right">        0.17</td>
    <td align="right">       0.001</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.01583</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -23.90</td>
    <td align="right">     0.00044</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.1914</td>
    <td align="right">      0.1914</td>
    <td align="right">      0.1914</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3300</td>
    <td align="right">      0.3300</td>
    <td align="right">      0.3300</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.4669</td>
    <td align="right">      0.4669</td>
    <td align="right">      0.4669</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.4505</td>
    <td align="right">      0.4505</td>
    <td align="right">      0.4505</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.2639</td>
    <td align="right">      0.2639</td>
    <td align="right">      0.2639</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.2380</td>
    <td align="right">      0.2380</td>
    <td align="right">      0.2380</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">        0.44</td>
    <td align="right">        0.44</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.4377</td>
    <td align="right">      0.4377</td>
    <td align="right">      0.4377</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.4125</td>
    <td align="right">      0.4125</td>
    <td align="right">      0.4125</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4752.008</td>
    <td align="right">    3317.297</td>
    <td align="right">    0.191363</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4752.01</td>
    <td align="right">     4752.01</td>
    <td align="right">    0.191363</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">     12.3312</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01463037</td>
    <td align="right">     78.0908</td>
    <td align="right">     3253.12</td>
    <td align="right">        0.00</td>
    <td align="right">     4749.02</td>
    <td align="right">     3323.63</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4752.008</td>
    <td align="right">    4752.008</td>
    <td align="right">    0.191363</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4752.01</td>
    <td align="right">     4752.01</td>
    <td align="right">    0.191363</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">     12.3312</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00610636</td>
    <td align="right">     33.0353</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
    <td align="right">     4757.77</td>
    <td align="right">     4757.77</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4752.008</td>
    <td align="right">    4752.008</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4752.01</td>
    <td align="right">     4752.01</td>
    <td align="right">    0.191363</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">     12.3312</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00610636</td>
    <td align="right">     33.0353</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    8195.662</td>
    <td align="right">    5721.254</td>
    <td align="right">    0.330039</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">     8195.66</td>
    <td align="right">     8195.66</td>
    <td align="right">    0.330039</td>
    <td align="right">       20.56</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.40</td>
    <td align="right">      7.1499</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00906934</td>
    <td align="right">     48.8443</td>
    <td align="right">     5609.31</td>
    <td align="right">        0.00</td>
    <td align="right">     8190.51</td>
    <td align="right">     5732.17</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    8195.662</td>
    <td align="right">    8195.662</td>
    <td align="right">    0.330039</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8195.66</td>
    <td align="right">     8195.66</td>
    <td align="right">    0.330039</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.1499</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8205.60</td>
    <td align="right">     8205.60</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    8195.662</td>
    <td align="right">    8195.662</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8195.66</td>
    <td align="right">     8195.66</td>
    <td align="right">    0.330039</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.1499</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11594.432</td>
    <td align="right">    8093.878</td>
    <td align="right">    0.466908</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    11594.43</td>
    <td align="right">    11594.43</td>
    <td align="right">    0.466908</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      5.0540</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00903874</td>
    <td align="right">     48.6806</td>
    <td align="right">     7935.74</td>
    <td align="right">        0.00</td>
    <td align="right">    11587.14</td>
    <td align="right">     8109.32</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11594.432</td>
    <td align="right">   11594.432</td>
    <td align="right">    0.466908</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11594.43</td>
    <td align="right">    11594.43</td>
    <td align="right">    0.466908</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      5.0540</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11608.49</td>
    <td align="right">    11608.49</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11594.432</td>
    <td align="right">   11594.432</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11594.43</td>
    <td align="right">    11594.43</td>
    <td align="right">    0.466908</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      5.0540</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">   11186.339</td>
    <td align="right">    7808.996</td>
    <td align="right">    0.450474</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    11186.34</td>
    <td align="right">    11186.34</td>
    <td align="right">    0.450474</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      5.2383</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00914595</td>
    <td align="right">     49.2497</td>
    <td align="right">     7656.43</td>
    <td align="right">        0.00</td>
    <td align="right">    11179.30</td>
    <td align="right">     7823.90</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">   11186.339</td>
    <td align="right">   11186.339</td>
    <td align="right">    0.450474</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11186.34</td>
    <td align="right">    11186.34</td>
    <td align="right">    0.450474</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      5.2383</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11199.90</td>
    <td align="right">    11199.90</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">   11186.339</td>
    <td align="right">   11186.339</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11186.34</td>
    <td align="right">    11186.34</td>
    <td align="right">    0.450474</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      5.2383</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944807</td>
    <td align="right">     50.8561</td>
    <td align="right">     3425.40</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6553.291</td>
    <td align="right">    4574.743</td>
    <td align="right">    0.263901</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     6553.29</td>
    <td align="right">     6553.29</td>
    <td align="right">    0.263901</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      8.9418</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944664</td>
    <td align="right">     50.8445</td>
    <td align="right">     4485.36</td>
    <td align="right">        0.00</td>
    <td align="right">     6549.17</td>
    <td align="right">     4583.47</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6553.291</td>
    <td align="right">    6553.291</td>
    <td align="right">    0.263901</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6553.29</td>
    <td align="right">     6553.29</td>
    <td align="right">    0.263901</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      8.9418</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583504</td>
    <td align="right">    100.0000</td>
    <td align="right">       79.36</td>
    <td align="right">        0.00</td>
    <td align="right">     6561.24</td>
    <td align="right">     6561.24</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6553.291</td>
    <td align="right">    6553.291</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6553.29</td>
    <td align="right">     6553.29</td>
    <td align="right">    0.263901</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      8.9418</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583504</td>
    <td align="right">    100.0000</td>
    <td align="right">       79.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    5910.925</td>
    <td align="right">    4126.318</td>
    <td align="right">    0.238033</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     5910.92</td>
    <td align="right">     5910.92</td>
    <td align="right">    0.238033</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      9.9135</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00973452</td>
    <td align="right">     52.3704</td>
    <td align="right">     4045.66</td>
    <td align="right">        0.00</td>
    <td align="right">     5907.21</td>
    <td align="right">     4134.19</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    5910.925</td>
    <td align="right">    5910.925</td>
    <td align="right">    0.238033</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     5910.92</td>
    <td align="right">     5910.92</td>
    <td align="right">    0.238033</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      9.9135</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">    100.0000</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">     5918.09</td>
    <td align="right">     5918.09</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    5910.925</td>
    <td align="right">    5910.925</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     5910.92</td>
    <td align="right">     5910.92</td>
    <td align="right">    0.238033</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      9.9135</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">    100.0000</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00915729</td>
    <td align="right">     49.3126</td>
    <td align="right">     4952.11</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00911827</td>
    <td align="right">     49.1046</td>
    <td align="right">     5269.35</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10868.293</td>
    <td align="right">    7586.973</td>
    <td align="right">    0.437666</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    10868.29</td>
    <td align="right">    10868.29</td>
    <td align="right">    0.437666</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      5.3916</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00907425</td>
    <td align="right">     48.8692</td>
    <td align="right">     7438.73</td>
    <td align="right">        0.00</td>
    <td align="right">    10861.46</td>
    <td align="right">     7601.45</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10868.293</td>
    <td align="right">   10868.293</td>
    <td align="right">    0.437666</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10868.29</td>
    <td align="right">    10868.29</td>
    <td align="right">    0.437666</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      5.3916</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10881.47</td>
    <td align="right">    10881.47</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10868.293</td>
    <td align="right">   10868.293</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10868.29</td>
    <td align="right">    10868.29</td>
    <td align="right">    0.437666</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      5.3916</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">   10242.221</td>
    <td align="right">    7149.923</td>
    <td align="right">    0.412454</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:20:00</td>
    <td align="right">    10242.22</td>
    <td align="right">    10242.22</td>
    <td align="right">    0.412454</td>
    <td align="right">       19.80</td>
    <td align="right">       14.11</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.80</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.11</td>
    <td align="right">      5.7212</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00919558</td>
    <td align="right">     49.5129</td>
    <td align="right">     7010.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10235.78</td>
    <td align="right">     7163.57</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">   10242.221</td>
    <td align="right">   10242.221</td>
    <td align="right">    0.412454</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10242.22</td>
    <td align="right">    10242.22</td>
    <td align="right">    0.412454</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      5.7212</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10254.64</td>
    <td align="right">    10254.64</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">   10242.221</td>
    <td align="right">   10242.221</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10242.22</td>
    <td align="right">    10242.22</td>
    <td align="right">    0.412454</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      5.7212</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00912060</td>
    <td align="right">     49.1178</td>
    <td align="right">     5246.26</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:21:25</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4752.008</td>
    <td align="right">    3317.297</td>
    <td align="right">    0.191363</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.191363</td>
    <td align="right">  0.22931528</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4752.01</td>
    <td align="right">     4752.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22931528</td>
    <td align="right">    0.191363</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4752.01</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.3312</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01463037</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01463037</td>
    <td align="right">     78.0908</td>
    <td align="right">     3253.12</td>
    <td align="right">        0.00</td>
    <td align="right">     4749.02</td>
    <td align="right">     3323.63</td>
    <td align="right">  0.22023634</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4752.008</td>
    <td align="right">    4752.008</td>
    <td align="right">    0.191363</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.191363</td>
    <td align="right">  0.22931528</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4752.01</td>
    <td align="right">     4752.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22931528</td>
    <td align="right">    0.191363</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4752.01</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.3312</td>
    <td align="right">       23.85</td>
    <td align="right">  0.00610636</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00610636</td>
    <td align="right">     33.0353</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
    <td align="right">     4757.77</td>
    <td align="right">     4757.77</td>
    <td align="right">  0.22526321</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4752.008</td>
    <td align="right">    4752.008</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.191363</td>
    <td align="right">  0.22931528</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4752.01</td>
    <td align="right">     4752.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22931528</td>
    <td align="right">    0.191363</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4752.01</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.3312</td>
    <td align="right">       23.85</td>
    <td align="right">  0.00610636</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00610636</td>
    <td align="right">     33.0353</td>
    <td align="right">       40.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8195.662</td>
    <td align="right">    5721.254</td>
    <td align="right">    0.330039</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.330039</td>
    <td align="right">  0.39549398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">     8195.66</td>
    <td align="right">     8195.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39549398</td>
    <td align="right">    0.330039</td>
    <td align="right">       20.56</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00775780</td>
    <td align="right">     40355.8</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8195.66</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.40</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.1499</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00906934</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00906934</td>
    <td align="right">     48.8443</td>
    <td align="right">     5609.31</td>
    <td align="right">        0.00</td>
    <td align="right">     8190.51</td>
    <td align="right">     5732.17</td>
    <td align="right">  0.37983579</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8195.662</td>
    <td align="right">    8195.662</td>
    <td align="right">    0.330039</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.330039</td>
    <td align="right">  0.39549398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8195.66</td>
    <td align="right">     8195.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39549398</td>
    <td align="right">    0.330039</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8195.66</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.1499</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8205.60</td>
    <td align="right">     8205.60</td>
    <td align="right">  0.38850548</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8195.662</td>
    <td align="right">    8195.662</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.330039</td>
    <td align="right">  0.39549398</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8195.66</td>
    <td align="right">     8195.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39549398</td>
    <td align="right">    0.330039</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8195.66</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.1499</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11594.432</td>
    <td align="right">    8093.878</td>
    <td align="right">    0.466908</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.466908</td>
    <td align="right">  0.55950673</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    11594.43</td>
    <td align="right">    11594.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.55950673</td>
    <td align="right">    0.466908</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11594.43</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.0540</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00903874</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00903874</td>
    <td align="right">     48.6806</td>
    <td align="right">     7935.74</td>
    <td align="right">        0.00</td>
    <td align="right">    11587.14</td>
    <td align="right">     8109.32</td>
    <td align="right">  0.53735503</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11594.432</td>
    <td align="right">   11594.432</td>
    <td align="right">    0.466908</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.466908</td>
    <td align="right">  0.55950673</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11594.43</td>
    <td align="right">    11594.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.55950673</td>
    <td align="right">    0.466908</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11594.43</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.0540</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11608.49</td>
    <td align="right">    11608.49</td>
    <td align="right">  0.54962008</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11594.432</td>
    <td align="right">   11594.432</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.466908</td>
    <td align="right">  0.55950673</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11594.43</td>
    <td align="right">    11594.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.55950673</td>
    <td align="right">    0.466908</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11594.43</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.0540</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11186.339</td>
    <td align="right">    7808.996</td>
    <td align="right">    0.450474</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.450474</td>
    <td align="right">  0.53981361</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    11186.34</td>
    <td align="right">    11186.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53981361</td>
    <td align="right">    0.450474</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11186.34</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2383</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00914595</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00914595</td>
    <td align="right">     49.2497</td>
    <td align="right">     7656.43</td>
    <td align="right">        0.00</td>
    <td align="right">    11179.30</td>
    <td align="right">     7823.90</td>
    <td align="right">  0.51844159</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11186.339</td>
    <td align="right">   11186.339</td>
    <td align="right">    0.450474</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.450474</td>
    <td align="right">  0.53981361</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11186.34</td>
    <td align="right">    11186.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53981361</td>
    <td align="right">    0.450474</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11186.34</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2383</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11199.90</td>
    <td align="right">    11199.90</td>
    <td align="right">  0.53027494</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11186.339</td>
    <td align="right">   11186.339</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.450474</td>
    <td align="right">  0.53981361</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11186.34</td>
    <td align="right">    11186.34</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53981361</td>
    <td align="right">    0.450474</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11186.34</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2383</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944807</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944807</td>
    <td align="right">     50.8561</td>
    <td align="right">     3425.40</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
    <td align="right">  0.37369070</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38222013</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6553.291</td>
    <td align="right">    4574.743</td>
    <td align="right">    0.263901</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.263901</td>
    <td align="right">  0.31623892</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     6553.29</td>
    <td align="right">     6553.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31623892</td>
    <td align="right">    0.263901</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6553.29</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      8.9418</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944664</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00944664</td>
    <td align="right">     50.8445</td>
    <td align="right">     4485.36</td>
    <td align="right">        0.00</td>
    <td align="right">     6549.17</td>
    <td align="right">     4583.47</td>
    <td align="right">  0.30371855</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6553.291</td>
    <td align="right">    6553.291</td>
    <td align="right">    0.263901</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.263901</td>
    <td align="right">  0.31623892</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6553.29</td>
    <td align="right">     6553.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31623892</td>
    <td align="right">    0.263901</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6553.29</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      8.9418</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583504</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583504</td>
    <td align="right">    100.0000</td>
    <td align="right">       79.36</td>
    <td align="right">        0.00</td>
    <td align="right">     6561.24</td>
    <td align="right">     6561.24</td>
    <td align="right">  0.31065088</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6553.291</td>
    <td align="right">    6553.291</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.263901</td>
    <td align="right">  0.31623892</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6553.29</td>
    <td align="right">     6553.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31623892</td>
    <td align="right">    0.263901</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6553.29</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      8.9418</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583504</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583504</td>
    <td align="right">    100.0000</td>
    <td align="right">       79.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5910.925</td>
    <td align="right">    4126.318</td>
    <td align="right">    0.238033</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.238033</td>
    <td align="right">  0.28524057</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     5910.92</td>
    <td align="right">     5910.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28524057</td>
    <td align="right">    0.238033</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5910.92</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.9135</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00973452</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00973452</td>
    <td align="right">     52.3704</td>
    <td align="right">     4045.66</td>
    <td align="right">        0.00</td>
    <td align="right">     5907.21</td>
    <td align="right">     4134.19</td>
    <td align="right">  0.27394747</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5910.925</td>
    <td align="right">    5910.925</td>
    <td align="right">    0.238033</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.238033</td>
    <td align="right">  0.28524057</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     5910.92</td>
    <td align="right">     5910.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28524057</td>
    <td align="right">    0.238033</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5910.92</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.9135</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">    100.0000</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">     5918.09</td>
    <td align="right">     5918.09</td>
    <td align="right">  0.28020028</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5910.925</td>
    <td align="right">    5910.925</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.238033</td>
    <td align="right">  0.28524057</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     5910.92</td>
    <td align="right">     5910.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.28524057</td>
    <td align="right">    0.238033</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5910.92</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.9135</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01583468</td>
    <td align="right">    100.0000</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00915729</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00915729</td>
    <td align="right">     49.3126</td>
    <td align="right">     4952.11</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
    <td align="right">  0.37369070</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38222013</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:10:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00911827</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00911827</td>
    <td align="right">     49.1046</td>
    <td align="right">     5269.35</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
    <td align="right">  0.37369070</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38222013</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10868.293</td>
    <td align="right">    7586.973</td>
    <td align="right">    0.437666</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.437666</td>
    <td align="right">  0.52446579</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    10868.29</td>
    <td align="right">    10868.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52446579</td>
    <td align="right">    0.437666</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10868.29</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.3916</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00907425</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00907425</td>
    <td align="right">     48.8692</td>
    <td align="right">     7438.73</td>
    <td align="right">        0.00</td>
    <td align="right">    10861.46</td>
    <td align="right">     7601.45</td>
    <td align="right">  0.50370141</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10868.293</td>
    <td align="right">   10868.293</td>
    <td align="right">    0.437666</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.437666</td>
    <td align="right">  0.52446579</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10868.29</td>
    <td align="right">    10868.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52446579</td>
    <td align="right">    0.437666</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10868.29</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.3916</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10881.47</td>
    <td align="right">    10881.47</td>
    <td align="right">  0.51519832</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10868.293</td>
    <td align="right">   10868.293</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.437666</td>
    <td align="right">  0.52446579</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10868.29</td>
    <td align="right">    10868.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52446579</td>
    <td align="right">    0.437666</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10868.29</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.3916</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10242.221</td>
    <td align="right">    7149.923</td>
    <td align="right">    0.412454</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.412454</td>
    <td align="right">  0.49425376</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:20:00</td>
    <td align="right">    10242.22</td>
    <td align="right">    10242.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49425376</td>
    <td align="right">    0.412454</td>
    <td align="right">       19.80</td>
    <td align="right">       14.11</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39581.8</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10242.22</td>
    <td align="right">       19.80</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.11</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.7212</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00919558</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00919558</td>
    <td align="right">     49.5129</td>
    <td align="right">     7010.19</td>
    <td align="right">        0.00</td>
    <td align="right">    10235.78</td>
    <td align="right">     7163.57</td>
    <td align="right">  0.47468551</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10242.221</td>
    <td align="right">   10242.221</td>
    <td align="right">    0.412454</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.412454</td>
    <td align="right">  0.49425376</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10242.22</td>
    <td align="right">    10242.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49425376</td>
    <td align="right">    0.412454</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10242.22</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.7212</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10254.64</td>
    <td align="right">    10254.64</td>
    <td align="right">  0.48552014</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10242.221</td>
    <td align="right">   10242.221</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.412454</td>
    <td align="right">  0.49425376</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10242.22</td>
    <td align="right">    10242.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49425376</td>
    <td align="right">    0.412454</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10242.22</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.7212</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2614</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">       20.05</td>
    <td align="right">       14.21</td>
    <td align="right">  0.00775780</td>
    <td align="right">     39835.9</td>
    <td align="right">       12.80</td>
    <td align="right">       12.05</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       20.05</td>
    <td align="right">  0.00775780</td>
    <td align="right">       14.21</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00912060</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00912060</td>
    <td align="right">     49.1178</td>
    <td align="right">     5246.26</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5639.44</td>
    <td align="right">  0.37369070</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.88</td>
    <td align="right">       11.86</td>
    <td align="right">  0.00864134</td>
    <td align="right">     33744.4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38222013</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.79</td>
    <td align="right">       22.20</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64549.0</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1983</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38909557</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEMERRILLFIELDANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38909557</td>
    <td align="right">    0.324700</td>
    <td align="right">      -23.90</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">    -22944.9</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.00043588</td>
    <td align="right">      -23.90</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1512</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-05-31
    16:21:25</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
