<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> KA2 A Flatroof Sample Building RUN PERIOD 1 ** ANCHORAGE AK USA TMY2-26451 WMO#=702730
  2018-06-04
  13:43:51
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.06.04 13:43</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>KA2 A Flatroof Sample Building</b></p>
<p>Environment: <b>RUN PERIOD 1 ** ANCHORAGE AK USA TMY2-26451 WMO#=702730</b></p>
<p>Simulation Timestamp: <b>2018-06-04
  13:43:51</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      301.38</td>
    <td align="right">      304.21</td>
    <td align="right">      304.21</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      301.38</td>
    <td align="right">      304.21</td>
    <td align="right">      304.21</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      954.48</td>
    <td align="right">      963.43</td>
    <td align="right">      963.43</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      954.48</td>
    <td align="right">      963.43</td>
    <td align="right">      963.43</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      990.72</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      990.72</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      135.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       83.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       65.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      301.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      135.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       11.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       83.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       65.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       11.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      208.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       83.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      304.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       11.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      208.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       83.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      304.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     301.385</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     301.385</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     301.385</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     301.385</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     1584.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6387.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-40101eaafd, YMD=2018.06.04 13:43</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ANCHORAGE AK USA TMY2-26451 WMO#=702730</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       61.17</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -150.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1014.78</td>
    <td align="right">      295.85</td>
    <td align="right">      211.54</td>
    <td align="right">      295.85</td>
    <td align="right">      211.54</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1014.78</td>
    <td align="right">      295.85</td>
    <td align="right">      211.54</td>
    <td align="right">      295.85</td>
    <td align="right">      211.54</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      135.80</td>
    <td align="right">       38.65</td>
    <td align="right">       52.45</td>
    <td align="right">        6.69</td>
    <td align="right">       38.01</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.38</td>
    <td align="right">       13.07</td>
    <td align="right">       24.79</td>
    <td align="right">        2.26</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.38</td>
    <td align="right">       13.07</td>
    <td align="right">       24.79</td>
    <td align="right">        2.26</td>
    <td align="right">       17.97</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1014.78</td>
    <td align="right">      295.85</td>
    <td align="right">      211.54</td>
    <td align="right">      295.85</td>
    <td align="right">      211.54</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1014.78</td>
    <td align="right">      295.85</td>
    <td align="right">      211.54</td>
    <td align="right">      295.85</td>
    <td align="right">      211.54</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      135.80</td>
    <td align="right">       38.65</td>
    <td align="right">       52.45</td>
    <td align="right">        6.69</td>
    <td align="right">       38.01</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       13.38</td>
    <td align="right">       13.07</td>
    <td align="right">       24.79</td>
    <td align="right">        2.26</td>
    <td align="right">       17.97</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       13.38</td>
    <td align="right">       13.07</td>
    <td align="right">       24.79</td>
    <td align="right">        2.26</td>
    <td align="right">       17.97</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      330.24</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">       57.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      193.12</td>
    <td align="right">        1.00</td>
    <td align="right">       56.55</td>
    <td align="right">        0.00</td>
    <td align="right">        6.31</td>
    <td align="right">        6.31</td>
    <td align="right">      4.1269</td>
    <td align="right">       37.16</td>
    <td align="right">     87.2678</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">       62.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      208.70</td>
    <td align="right">        1.00</td>
    <td align="right">       85.84</td>
    <td align="right">        0.00</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">      3.7286</td>
    <td align="right">       40.16</td>
    <td align="right">     80.7553</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">       96.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      324.46</td>
    <td align="right">        1.00</td>
    <td align="right">       99.13</td>
    <td align="right">        0.00</td>
    <td align="right">       13.20</td>
    <td align="right">       13.20</td>
    <td align="right">      3.2604</td>
    <td align="right">       39.18</td>
    <td align="right">     56.0447</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">      113.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      380.95</td>
    <td align="right">        1.00</td>
    <td align="right">       96.74</td>
    <td align="right">        0.00</td>
    <td align="right">       14.63</td>
    <td align="right">       14.63</td>
    <td align="right">      3.0849</td>
    <td align="right">       33.52</td>
    <td align="right">     49.6765</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">       57.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      193.12</td>
    <td align="right">        1.00</td>
    <td align="right">       56.55</td>
    <td align="right">        0.00</td>
    <td align="right">        6.79</td>
    <td align="right">        6.79</td>
    <td align="right">      4.1269</td>
    <td align="right">       37.16</td>
    <td align="right">     87.2678</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">       62.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      208.70</td>
    <td align="right">        1.00</td>
    <td align="right">       85.84</td>
    <td align="right">        0.00</td>
    <td align="right">        7.56</td>
    <td align="right">        7.56</td>
    <td align="right">      3.7286</td>
    <td align="right">       40.16</td>
    <td align="right">     80.7553</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">       96.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      324.46</td>
    <td align="right">        1.00</td>
    <td align="right">       99.13</td>
    <td align="right">        0.00</td>
    <td align="right">       15.49</td>
    <td align="right">       15.49</td>
    <td align="right">      3.2604</td>
    <td align="right">       39.18</td>
    <td align="right">     56.0447</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">      113.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      380.95</td>
    <td align="right">        1.00</td>
    <td align="right">       96.74</td>
    <td align="right">        0.00</td>
    <td align="right">       17.58</td>
    <td align="right">       17.58</td>
    <td align="right">      3.0849</td>
    <td align="right">       33.52</td>
    <td align="right">     49.6765</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">       57.60</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      193.12</td>
    <td align="right">        1.00</td>
    <td align="right">       56.55</td>
    <td align="right">        0.00</td>
    <td align="right">        6.79</td>
    <td align="right">        6.79</td>
    <td align="right">      4.1269</td>
    <td align="right">       37.16</td>
    <td align="right">     87.2678</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">       62.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      208.70</td>
    <td align="right">        1.00</td>
    <td align="right">       85.84</td>
    <td align="right">        0.00</td>
    <td align="right">        7.56</td>
    <td align="right">        7.56</td>
    <td align="right">      3.7286</td>
    <td align="right">       40.16</td>
    <td align="right">     80.7553</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">       96.77</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      324.46</td>
    <td align="right">        1.00</td>
    <td align="right">       99.13</td>
    <td align="right">        0.00</td>
    <td align="right">       15.49</td>
    <td align="right">       15.49</td>
    <td align="right">      3.2604</td>
    <td align="right">       39.18</td>
    <td align="right">     56.0447</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">      113.62</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      380.95</td>
    <td align="right">        1.00</td>
    <td align="right">       96.74</td>
    <td align="right">        0.00</td>
    <td align="right">       17.58</td>
    <td align="right">       17.58</td>
    <td align="right">      3.0849</td>
    <td align="right">       33.52</td>
    <td align="right">     49.6765</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      990.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3321.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1014.78</td>
    <td align="right">        0.00</td>
    <td align="right">      135.80</td>
    <td align="right">      135.80</td>
    <td align="right">      3.4394</td>
    <td align="right">       36.86</td>
    <td align="right">     63.9571</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      990.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3321.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1014.78</td>
    <td align="right">        0.00</td>
    <td align="right">      135.80</td>
    <td align="right">      135.80</td>
    <td align="right">      3.4394</td>
    <td align="right">       36.86</td>
    <td align="right">     63.9571</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">04-DEC-17:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    29745.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      681.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     4352.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2066.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    36846.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">    29745.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      681.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     4352.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     2066.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      429.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       36.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      263.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      206.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      954.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      433.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      265.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      208.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      963.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      433.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       36.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      265.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      208.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      963.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER</td>
    <td align="right">    0.194294</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 1</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 2</td>
    <td align="right">    0.255351</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 3</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 4</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 5</td>
    <td align="right">    0.369912</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 11</td>
    <td align="right">    0.421102</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 6</td>
    <td align="right">    0.367668</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 7</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 8</td>
    <td align="right">    0.386062</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 9</td>
    <td align="right">    0.450027</td>
  </tr>
  <tr>
    <td align="right">DIFFUSER 10</td>
    <td align="right">    0.390411</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.194294</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.386062</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.450027</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.300000</td>
    <td align="right">    1.000000</td>
    <td align="right">    0.390411</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.255351</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.369912</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.421102</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.367668</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.300000</td>
    <td align="right">        1.00</td>
    <td align="right">    0.324700</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 9</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 10</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 11</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 2</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 3</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 4</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 5</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 6</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 7</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.023597</td>
  </tr>
  <tr>
    <td align="right">OUTDOOR AIR CONTROLLER 8</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.023597</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.194294</td>
    <td align="right">    0.194294</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.386062</td>
    <td align="right">    0.386062</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.450027</td>
    <td align="right">    0.450027</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.390411</td>
    <td align="right">    0.390411</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.255351</td>
    <td align="right">    0.255351</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.369912</td>
    <td align="right">    0.369912</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.421102</td>
    <td align="right">    0.421102</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.367668</td>
    <td align="right">    0.367668</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">       16.70</td>
    <td align="right">       80.00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">    0.194294</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">    0.386062</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">    0.450027</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">    0.390411</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">    0.255351</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">    0.324700</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">    0.369912</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">    0.421102</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">    0.367668</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">    0.324700</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">    0.194294</td>
    <td align="right">     4824.79</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">    0.386062</td>
    <td align="right">     9586.83</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">    0.450027</td>
    <td align="right">    11175.25</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">    0.390411</td>
    <td align="right">     9694.83</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">    0.255351</td>
    <td align="right">     6340.97</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">    0.369912</td>
    <td align="right">     9185.81</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">    0.421102</td>
    <td align="right">    10456.95</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">    0.367668</td>
    <td align="right">     9130.08</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.698083</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">    0.194294</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">    0.386062</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">    0.450027</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">    0.390411</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">    0.255351</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">    0.369912</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">    0.421102</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">    0.367668</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">    0.324700</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">     2000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">     4824.79</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">     9586.83</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">    11175.25</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">     9694.83</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">     8063.07</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">     6340.97</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">     8063.07</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">     8063.07</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">     9185.81</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">    10456.95</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">     9130.08</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">     8063.07</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | SURFACE 50 | SURFACE 69 | SURFACE 71 | SURFACE 53 | SURFACE 56 | SURFACE 59 | SURFACE 86 | SURFACE 105 | SURFACE 107 | SURFACE 89 | SURFACE 92 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | SURFACE 38 | SURFACE 42 | SURFACE 43 | SURFACE 66 | SURFACE 69 | SURFACE 70 | SURFACE 71 | SURFACE 56 | SURFACE 58 | SURFACE 59 | SURFACE 74 | SURFACE 78 | SURFACE 79 | SURFACE 102 | SURFACE 105 | SURFACE 106 | SURFACE 107 | SURFACE 92 | SURFACE 94 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 8</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | SURFACE 48 | SURFACE 38 | SURFACE 39 | SURFACE 42 | SURFACE 65 | SURFACE 66 | SURFACE 67 | SURFACE 70 | SURFACE 54 | SURFACE 58 | SURFACE 61 | SURFACE 84 | SURFACE 74 | SURFACE 75 | SURFACE 78 | SURFACE 101 | SURFACE 102 | SURFACE 103 | SURFACE 106 | SURFACE 90 | SURFACE 94 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | SURFACE 48 | SURFACE 50 | SURFACE 39 | SURFACE 65 | SURFACE 53 | SURFACE 54 | SURFACE 84 | SURFACE 86 | SURFACE 75 | SURFACE 101 | SURFACE 89 | SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 86 | SURFACE 105 | SURFACE 107 | SURFACE 89 | SURFACE 92 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 74 | SURFACE 78 | SURFACE 79 | SURFACE 102 | SURFACE 105 | SURFACE 106 | SURFACE 107 | SURFACE 92 | SURFACE 94 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 84 | SURFACE 74 | SURFACE 75 | SURFACE 78 | SURFACE 101 | SURFACE 102 | SURFACE 103 | SURFACE 106 | SURFACE 90 | SURFACE 94 | SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 7</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 84 | SURFACE 86 | SURFACE 75 | SURFACE 101 | SURFACE 89 | SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | SURFACE 33 | SURFACE 35 | SURFACE 22 | SURFACE 23 | SURFACE 69 | SURFACE 71 | SURFACE 58 | SURFACE 59 | SURFACE 105 | SURFACE 107 | SURFACE 94 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 7 | SURFACE 20 | SURFACE 56 | SURFACE 92 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | SURFACE 35 | SURFACE 71 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | SURFACE 30 | SURFACE 33 | SURFACE 35 | SURFACE 22 | SURFACE 23 | SURFACE 66 | SURFACE 69 | SURFACE 71 | SURFACE 58 | SURFACE 59 | SURFACE 102 | SURFACE 105 | SURFACE 107 | SURFACE 94 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | SURFACE 7 | SURFACE 33 | SURFACE 35 | SURFACE 43 | SURFACE 69 | SURFACE 71 | SURFACE 79 | SURFACE 105 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 3 | SURFACE 6 | SURFACE 42 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | SURFACE 30 | SURFACE 66 | SURFACE 102 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 1 | SURFACE 3 | SURFACE 29 | SURFACE 39 | SURFACE 65 | SURFACE 75 | SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 | SURFACE 12 | SURFACE 3 | SURFACE 6 | SURFACE 22 | SURFACE 48 | SURFACE 39 | SURFACE 42 | SURFACE 58 | SURFACE 84 | SURFACE 75 | SURFACE 78 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | SURFACE 35 | SURFACE 71 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 | SURFACE 12 | SURFACE 2 | SURFACE 3 | SURFACE 6 | SURFACE 34 | SURFACE 22 | SURFACE 48 | SURFACE 38 | SURFACE 39 | SURFACE 42 | SURFACE 70 | SURFACE 58 | SURFACE 84 | SURFACE 74 | SURFACE 75 | SURFACE 78 | SURFACE 106 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 7 | SURFACE 18 | SURFACE 54 | SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | SURFACE 17 | SURFACE 53 | SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | SURFACE 14 | SURFACE 50 | SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 1 | SURFACE 12 | SURFACE 3 | SURFACE 33 | SURFACE 35 | SURFACE 23 | SURFACE 48 | SURFACE 39 | SURFACE 69 | SURFACE 71 | SURFACE 59 | SURFACE 84 | SURFACE 75 | SURFACE 105 | SURFACE 107 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 | SURFACE 12 | SURFACE 3 | SURFACE 22 | SURFACE 48 | SURFACE 39 | SURFACE 58 | SURFACE 84 | SURFACE 75 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | SURFACE 69 | SURFACE 71 | SURFACE 58 | SURFACE 59 | SURFACE 105 | SURFACE 107 | SURFACE 94 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 7 | SURFACE 56 | SURFACE 92 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | SURFACE 71 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 1 | SURFACE 66 | SURFACE 69 | SURFACE 71 | SURFACE 58 | SURFACE 59 | SURFACE 102 | SURFACE 105 | SURFACE 107 | SURFACE 94 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | SURFACE 43 | SURFACE 69 | SURFACE 71 | SURFACE 79 | SURFACE 105 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">Mir-SHADING SURFACE 3 | SURFACE 42 | SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | SURFACE 66 | SURFACE 102 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 1 | SURFACE 39 | SURFACE 65 | SURFACE 75 | SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 | SURFACE 48 | SURFACE 39 | SURFACE 42 | SURFACE 58 | SURFACE 84 | SURFACE 75 | SURFACE 78 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | SURFACE 71 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 | SURFACE 48 | SURFACE 38 | SURFACE 39 | SURFACE 42 | SURFACE 70 | SURFACE 58 | SURFACE 84 | SURFACE 74 | SURFACE 75 | SURFACE 78 | SURFACE 106 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 7 | SURFACE 54 | SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | SURFACE 53 | SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | SURFACE 50 | SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 1 | SURFACE 48 | SURFACE 39 | SURFACE 69 | SURFACE 71 | SURFACE 59 | SURFACE 84 | SURFACE 75 | SURFACE 105 | SURFACE 107 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 | SURFACE 48 | SURFACE 39 | SURFACE 58 | SURFACE 84 | SURFACE 75 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">Mir-SHADING SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 105 | SURFACE 107 | SURFACE 94 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SURFACE 92 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 102 | SURFACE 105 | SURFACE 107 | SURFACE 94 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SURFACE 79 | SURFACE 105 | SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SURFACE 102 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 75 | SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 84 | SURFACE 75 | SURFACE 78 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 84 | SURFACE 74 | SURFACE 75 | SURFACE 78 | SURFACE 106 | SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 84 | SURFACE 75 | SURFACE 105 | SURFACE 107 | SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">Mir-SHADING SURFACE 1 | SURFACE 84 | SURFACE 75 | SURFACE 94 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 51 | SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">SUB SURFACE 42 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">SUB SURFACE 30 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SUB SURFACE 26 | SUB SURFACE 27 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">SUB SURFACE 38 | SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">SUB SURFACE 13 | SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">SUB SURFACE 18 | SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">SUB SURFACE 50 | SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">SUB SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">SUB SURFACE 34 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">SUB SURFACE 24 | SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">SUB SURFACE 35 | SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 11 | SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SUB SURFACE 17 | SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SUB SURFACE 61 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">SUB SURFACE 49 | SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SUB SURFACE 46 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">SUB SURFACE 28 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">SUB SURFACE 22 | SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">SUB SURFACE 31 | SUB SURFACE 32 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SUB SURFACE 7 | SUB SURFACE 8 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 21 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-7.16</td>
    <td align="right">-8.12</td>
    <td align="right">-6.42</td>
    <td align="right">-3.76</td>
    <td align="right">3.21</td>
    <td align="right">8.58</td>
    <td align="right">12.20</td>
    <td align="right">13.31</td>
    <td align="right">11.43</td>
    <td align="right">7.26</td>
    <td align="right">1.68</td>
    <td align="right">-3.49</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ANCHORAGE AK USA TMY2-26451 WMO#=702730</td>
    <td align="right">61.17</td>
    <td align="right">-150.02</td>
    <td align="right">-9.00</td>
    <td align="right">35.00</td>
    <td align="right">100905</td>
    <td align="right">1.1993</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">KA2 A Flatroof Sample Building</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">12</td>
    <td align="right">174</td>
    <td align="right">66</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1</td>
    <td align="right">0.0</td>
    <td align="right">19.48</td>
    <td align="right">4.60</td>
    <td align="right">0.00</td>
    <td align="right">15.54</td>
    <td align="right">8.26</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.61</td>
    <td align="right">19.48</td>
    <td align="right">4.60</td>
    <td align="right">11.91</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">193.12</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">57.60</td>
    <td align="right">56.55</td>
    <td align="right">48.29</td>
    <td align="right">6.31</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">01_A2</td>
    <td align="right">0.0</td>
    <td align="right">2.46</td>
    <td align="right">8.26</td>
    <td align="right">0.00</td>
    <td align="right">6.52</td>
    <td align="right">8.32</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.46</td>
    <td align="right">11.61</td>
    <td align="right">4.60</td>
    <td align="right">11.91</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">208.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">62.25</td>
    <td align="right">85.84</td>
    <td align="right">77.06</td>
    <td align="right">6.83</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">01_B2</td>
    <td align="right">0.0</td>
    <td align="right">2.16</td>
    <td align="right">21.21</td>
    <td align="right">0.00</td>
    <td align="right">6.09</td>
    <td align="right">21.12</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.16</td>
    <td align="right">11.61</td>
    <td align="right">14.96</td>
    <td align="right">25.63</td>
    <td align="right">0.00</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">324.46</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">96.77</td>
    <td align="right">99.13</td>
    <td align="right">83.98</td>
    <td align="right">13.20</td>
    <td align="right">10</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">01_C1</td>
    <td align="right">0.0</td>
    <td align="right">18.92</td>
    <td align="right">25.63</td>
    <td align="right">1.26E-030</td>
    <td align="right">16.14</td>
    <td align="right">18.67</td>
    <td align="right">1.68</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.61</td>
    <td align="right">20.75</td>
    <td align="right">11.91</td>
    <td align="right">25.63</td>
    <td align="right">6.28E-031</td>
    <td align="right">3.35</td>
    <td align="right">3.35</td>
    <td align="right">380.95</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">113.62</td>
    <td align="right">96.74</td>
    <td align="right">80.17</td>
    <td align="right">14.63</td>
    <td align="right">11</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">02_A1</td>
    <td align="right">0.0</td>
    <td align="right">19.48</td>
    <td align="right">4.60</td>
    <td align="right">3.35</td>
    <td align="right">15.54</td>
    <td align="right">8.26</td>
    <td align="right">5.03</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.61</td>
    <td align="right">19.48</td>
    <td align="right">4.60</td>
    <td align="right">11.91</td>
    <td align="right">3.35</td>
    <td align="right">6.71</td>
    <td align="right">3.35</td>
    <td align="right">193.12</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">57.60</td>
    <td align="right">56.55</td>
    <td align="right">47.80</td>
    <td align="right">6.79</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">02_A2</td>
    <td align="right">0.0</td>
    <td align="right">2.46</td>
    <td align="right">8.26</td>
    <td align="right">3.35</td>
    <td align="right">6.52</td>
    <td align="right">8.32</td>
    <td align="right">5.03</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.46</td>
    <td align="right">11.61</td>
    <td align="right">4.60</td>
    <td align="right">11.91</td>
    <td align="right">3.35</td>
    <td align="right">6.71</td>
    <td align="right">3.35</td>
    <td align="right">208.70</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">62.25</td>
    <td align="right">85.84</td>
    <td align="right">76.33</td>
    <td align="right">7.56</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">02_B2</td>
    <td align="right">0.0</td>
    <td align="right">2.16</td>
    <td align="right">21.21</td>
    <td align="right">3.35</td>
    <td align="right">6.09</td>
    <td align="right">21.12</td>
    <td align="right">5.03</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.16</td>
    <td align="right">11.61</td>
    <td align="right">14.96</td>
    <td align="right">25.63</td>
    <td align="right">3.35</td>
    <td align="right">6.71</td>
    <td align="right">3.35</td>
    <td align="right">324.46</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">96.77</td>
    <td align="right">99.13</td>
    <td align="right">81.69</td>
    <td align="right">15.49</td>
    <td align="right">10</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_C1</td>
    <td align="right">0.0</td>
    <td align="right">18.92</td>
    <td align="right">25.63</td>
    <td align="right">3.35</td>
    <td align="right">16.14</td>
    <td align="right">18.67</td>
    <td align="right">5.03</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.61</td>
    <td align="right">20.75</td>
    <td align="right">11.91</td>
    <td align="right">25.63</td>
    <td align="right">3.35</td>
    <td align="right">6.71</td>
    <td align="right">3.35</td>
    <td align="right">380.95</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">113.62</td>
    <td align="right">96.74</td>
    <td align="right">77.21</td>
    <td align="right">17.58</td>
    <td align="right">11</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_A1</td>
    <td align="right">0.0</td>
    <td align="right">19.48</td>
    <td align="right">4.60</td>
    <td align="right">6.71</td>
    <td align="right">15.54</td>
    <td align="right">8.26</td>
    <td align="right">8.38</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.61</td>
    <td align="right">19.48</td>
    <td align="right">4.60</td>
    <td align="right">11.91</td>
    <td align="right">6.71</td>
    <td align="right">10.06</td>
    <td align="right">3.35</td>
    <td align="right">193.12</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">57.60</td>
    <td align="right">56.55</td>
    <td align="right">47.80</td>
    <td align="right">6.79</td>
    <td align="right">7</td>
    <td align="right">3</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">03_A2</td>
    <td align="right">0.0</td>
    <td align="right">2.46</td>
    <td align="right">8.26</td>
    <td align="right">6.71</td>
    <td align="right">6.52</td>
    <td align="right">8.32</td>
    <td align="right">8.38</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.46</td>
    <td align="right">11.61</td>
    <td align="right">4.60</td>
    <td align="right">11.91</td>
    <td align="right">6.71</td>
    <td align="right">10.06</td>
    <td align="right">3.35</td>
    <td align="right">208.70</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">62.25</td>
    <td align="right">85.84</td>
    <td align="right">76.33</td>
    <td align="right">7.56</td>
    <td align="right">8</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">03_B2</td>
    <td align="right">0.0</td>
    <td align="right">2.16</td>
    <td align="right">21.21</td>
    <td align="right">6.71</td>
    <td align="right">6.09</td>
    <td align="right">21.12</td>
    <td align="right">8.38</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.16</td>
    <td align="right">11.61</td>
    <td align="right">14.96</td>
    <td align="right">25.63</td>
    <td align="right">6.71</td>
    <td align="right">10.06</td>
    <td align="right">3.35</td>
    <td align="right">324.46</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">96.77</td>
    <td align="right">99.13</td>
    <td align="right">81.69</td>
    <td align="right">15.49</td>
    <td align="right">10</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1</td>
    <td align="right">0.0</td>
    <td align="right">18.92</td>
    <td align="right">25.63</td>
    <td align="right">6.71</td>
    <td align="right">16.14</td>
    <td align="right">18.67</td>
    <td align="right">8.38</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.61</td>
    <td align="right">20.75</td>
    <td align="right">11.91</td>
    <td align="right">25.63</td>
    <td align="right">6.71</td>
    <td align="right">10.06</td>
    <td align="right">3.35</td>
    <td align="right">380.95</td>
    <td align="right">CeilingDiffuser</td>
    <td align="right">DOE-2</td>
    <td align="right">113.62</td>
    <td align="right">96.74</td>
    <td align="right">77.21</td>
    <td align="right">17.58</td>
    <td align="right">11</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">37.161</td>
    <td align="right">2.691E-002</td>
    <td align="right">4.127</td>
    <td align="right">87.268</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">91.395</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">40.158</td>
    <td align="right">2.490E-002</td>
    <td align="right">3.729</td>
    <td align="right">80.755</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">84.484</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">39.180</td>
    <td align="right">2.552E-002</td>
    <td align="right">3.260</td>
    <td align="right">56.045</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">59.305</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">33.516</td>
    <td align="right">2.984E-002</td>
    <td align="right">3.085</td>
    <td align="right">49.676</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">52.761</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">37.161</td>
    <td align="right">2.691E-002</td>
    <td align="right">4.127</td>
    <td align="right">87.268</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">91.395</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">40.158</td>
    <td align="right">2.490E-002</td>
    <td align="right">3.729</td>
    <td align="right">80.755</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">84.484</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">39.180</td>
    <td align="right">2.552E-002</td>
    <td align="right">3.260</td>
    <td align="right">56.045</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">59.305</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">33.516</td>
    <td align="right">2.984E-002</td>
    <td align="right">3.085</td>
    <td align="right">49.676</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">52.761</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">37.161</td>
    <td align="right">2.691E-002</td>
    <td align="right">4.127</td>
    <td align="right">87.268</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">91.395</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">40.158</td>
    <td align="right">2.490E-002</td>
    <td align="right">3.729</td>
    <td align="right">80.755</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">84.484</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">39.180</td>
    <td align="right">2.552E-002</td>
    <td align="right">3.260</td>
    <td align="right">56.045</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">59.305</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">33.516</td>
    <td align="right">2.984E-002</td>
    <td align="right">3.085</td>
    <td align="right">49.676</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">52.761</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1 PEOPLE 1</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.691E-002</td>
    <td align="right">37.161</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">02_A1 PEOPLE 1</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.691E-002</td>
    <td align="right">37.161</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">03_A1 PEOPLE 1</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.691E-002</td>
    <td align="right">37.161</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">01_A2 PEOPLE 2</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.490E-002</td>
    <td align="right">40.158</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">02_A2 PEOPLE 2</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.490E-002</td>
    <td align="right">40.158</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">03_A2 PEOPLE 2</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1.6</td>
    <td align="right">2.490E-002</td>
    <td align="right">40.158</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">01_B2 PEOPLE 6</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.552E-002</td>
    <td align="right">39.180</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_B2 PEOPLE 6</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.552E-002</td>
    <td align="right">39.180</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_B2 PEOPLE 6</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">2.5</td>
    <td align="right">2.552E-002</td>
    <td align="right">39.180</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">01_C1 PEOPLE 7</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">2.984E-002</td>
    <td align="right">33.516</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">02_C1 PEOPLE 7</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">2.984E-002</td>
    <td align="right">33.516</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1 PEOPLE 7</td>
    <td align="right">OCCPROTOCOL</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">3.4</td>
    <td align="right">2.984E-002</td>
    <td align="right">33.516</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">MIDRISEAPARTMENT ACTIVITYDOE</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">1</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1 LIGHTS 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">237.708</td>
    <td align="right">4.127</td>
    <td align="right">153.360</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.754</td>
    <td align="right">237.708</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">02_A1 LIGHTS 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">237.708</td>
    <td align="right">4.127</td>
    <td align="right">153.360</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.754</td>
    <td align="right">237.708</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">03_A1 LIGHTS 2</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">237.708</td>
    <td align="right">4.127</td>
    <td align="right">153.360</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.754</td>
    <td align="right">237.708</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">01_A2 LIGHTS 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">232.088</td>
    <td align="right">3.729</td>
    <td align="right">149.734</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.642</td>
    <td align="right">232.088</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">02_A2 LIGHTS 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">232.088</td>
    <td align="right">3.729</td>
    <td align="right">149.734</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.642</td>
    <td align="right">232.088</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">03_A2 LIGHTS 3</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">232.088</td>
    <td align="right">3.729</td>
    <td align="right">149.734</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">4.642</td>
    <td align="right">232.088</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">01_B2 LIGHTS 7</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">315.521</td>
    <td align="right">3.260</td>
    <td align="right">127.741</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.310</td>
    <td align="right">315.521</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_B2 LIGHTS 7</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">315.521</td>
    <td align="right">3.260</td>
    <td align="right">127.741</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.310</td>
    <td align="right">315.521</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_B2 LIGHTS 7</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">315.521</td>
    <td align="right">3.260</td>
    <td align="right">127.741</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">6.310</td>
    <td align="right">315.521</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">01_C1 LIGHTS 8</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.512</td>
    <td align="right">3.085</td>
    <td align="right">103.396</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.010</td>
    <td align="right">350.512</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">02_C1 LIGHTS 8</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.512</td>
    <td align="right">3.085</td>
    <td align="right">103.396</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.010</td>
    <td align="right">350.512</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1 LIGHTS 8</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.512</td>
    <td align="right">3.085</td>
    <td align="right">103.396</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">7.010</td>
    <td align="right">350.512</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1 ELECTRIC EQUIPMENT 19</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1699.556</td>
    <td align="right">29.506</td>
    <td align="right">1096.487</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">02_A1 ELECTRIC EQUIPMENT 19</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1699.556</td>
    <td align="right">29.506</td>
    <td align="right">1096.487</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">03_A1 ELECTRIC EQUIPMENT 19</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1699.556</td>
    <td align="right">29.506</td>
    <td align="right">1096.487</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">01_A1 ELECTRIC EQUIPMENT 20</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">6.076</td>
    <td align="right">225.806</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">02_A1 ELECTRIC EQUIPMENT 20</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">6.076</td>
    <td align="right">225.806</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">03_A1 ELECTRIC EQUIPMENT 20</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">6.076</td>
    <td align="right">225.806</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">01_A1 ELECTRIC EQUIPMENT 22</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">780.000</td>
    <td align="right">13.542</td>
    <td align="right">503.226</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_A1 ELECTRIC EQUIPMENT 22</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">780.000</td>
    <td align="right">13.542</td>
    <td align="right">503.226</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_A1 ELECTRIC EQUIPMENT 22</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">780.000</td>
    <td align="right">13.542</td>
    <td align="right">503.226</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">01_A1 ELECTRIC EQUIPMENT 23</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">250.000</td>
    <td align="right">4.340</td>
    <td align="right">161.290</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">02_A1 ELECTRIC EQUIPMENT 23</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">250.000</td>
    <td align="right">4.340</td>
    <td align="right">161.290</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_A1 ELECTRIC EQUIPMENT 23</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">250.000</td>
    <td align="right">4.340</td>
    <td align="right">161.290</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">01_A1 ELECTRIC EQUIPMENT 24</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">176.471</td>
    <td align="right">3.064</td>
    <td align="right">113.852</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">02_A1 ELECTRIC EQUIPMENT 24</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">176.471</td>
    <td align="right">3.064</td>
    <td align="right">113.852</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">03_A1 ELECTRIC EQUIPMENT 24</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">176.471</td>
    <td align="right">3.064</td>
    <td align="right">113.852</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">01_A1 ELECTRIC EQUIPMENT 25</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1200.000</td>
    <td align="right">20.833</td>
    <td align="right">774.194</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">02_A1 ELECTRIC EQUIPMENT 25</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1200.000</td>
    <td align="right">20.833</td>
    <td align="right">774.194</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">03_A1 ELECTRIC EQUIPMENT 25</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">1200.000</td>
    <td align="right">20.833</td>
    <td align="right">774.194</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">01_A1 ELECTRIC EQUIPMENT 26</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">6.076</td>
    <td align="right">225.806</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">02_A1 ELECTRIC EQUIPMENT 26</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">6.076</td>
    <td align="right">225.806</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">03_A1 ELECTRIC EQUIPMENT 26</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">6.076</td>
    <td align="right">225.806</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">01_A1 ELECTRIC EQUIPMENT 3</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">220.588</td>
    <td align="right">3.830</td>
    <td align="right">142.315</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">02_A1 ELECTRIC EQUIPMENT 3</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">220.588</td>
    <td align="right">3.830</td>
    <td align="right">142.315</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">03_A1 ELECTRIC EQUIPMENT 3</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_A1</td>
    <td align="right">57.60</td>
    <td align="right">1.6</td>
    <td align="right">220.588</td>
    <td align="right">3.830</td>
    <td align="right">142.315</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">01_A2 ELECTRIC EQUIPMENT 13</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">176.471</td>
    <td align="right">2.835</td>
    <td align="right">113.852</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">02_A2 ELECTRIC EQUIPMENT 13</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">176.471</td>
    <td align="right">2.835</td>
    <td align="right">113.852</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">03_A2 ELECTRIC EQUIPMENT 13</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">176.471</td>
    <td align="right">2.835</td>
    <td align="right">113.852</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">01_A2 ELECTRIC EQUIPMENT 27</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1699.556</td>
    <td align="right">27.304</td>
    <td align="right">1096.487</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">02_A2 ELECTRIC EQUIPMENT 27</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1699.556</td>
    <td align="right">27.304</td>
    <td align="right">1096.487</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">03_A2 ELECTRIC EQUIPMENT 27</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1699.556</td>
    <td align="right">27.304</td>
    <td align="right">1096.487</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">01_A2 ELECTRIC EQUIPMENT 28</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">5.623</td>
    <td align="right">225.806</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">02_A2 ELECTRIC EQUIPMENT 28</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">5.623</td>
    <td align="right">225.806</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">03_A2 ELECTRIC EQUIPMENT 28</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">5.623</td>
    <td align="right">225.806</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">01_A2 ELECTRIC EQUIPMENT 30</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">780.000</td>
    <td align="right">12.531</td>
    <td align="right">503.226</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">02_A2 ELECTRIC EQUIPMENT 30</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">780.000</td>
    <td align="right">12.531</td>
    <td align="right">503.226</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">03_A2 ELECTRIC EQUIPMENT 30</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">780.000</td>
    <td align="right">12.531</td>
    <td align="right">503.226</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">01_A2 ELECTRIC EQUIPMENT 31</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">250.000</td>
    <td align="right">4.016</td>
    <td align="right">161.290</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">02_A2 ELECTRIC EQUIPMENT 31</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">250.000</td>
    <td align="right">4.016</td>
    <td align="right">161.290</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">03_A2 ELECTRIC EQUIPMENT 31</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">250.000</td>
    <td align="right">4.016</td>
    <td align="right">161.290</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">01_A2 ELECTRIC EQUIPMENT 32</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">220.588</td>
    <td align="right">3.544</td>
    <td align="right">142.315</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">02_A2 ELECTRIC EQUIPMENT 32</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">220.588</td>
    <td align="right">3.544</td>
    <td align="right">142.315</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">03_A2 ELECTRIC EQUIPMENT 32</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">220.588</td>
    <td align="right">3.544</td>
    <td align="right">142.315</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">01_A2 ELECTRIC EQUIPMENT 33</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1200.000</td>
    <td align="right">19.279</td>
    <td align="right">774.194</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">02_A2 ELECTRIC EQUIPMENT 33</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1200.000</td>
    <td align="right">19.279</td>
    <td align="right">774.194</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">03_A2 ELECTRIC EQUIPMENT 33</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">1200.000</td>
    <td align="right">19.279</td>
    <td align="right">774.194</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">01_A2 ELECTRIC EQUIPMENT 34</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">01_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">5.623</td>
    <td align="right">225.806</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">02_A2 ELECTRIC EQUIPMENT 34</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">02_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">5.623</td>
    <td align="right">225.806</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">03_A2 ELECTRIC EQUIPMENT 34</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">03_A2</td>
    <td align="right">62.25</td>
    <td align="right">1.6</td>
    <td align="right">350.000</td>
    <td align="right">5.623</td>
    <td align="right">225.806</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 45</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">397.059</td>
    <td align="right">4.103</td>
    <td align="right">160.753</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">1.271</td>
    <td align="right">397.059</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 45</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">397.059</td>
    <td align="right">4.103</td>
    <td align="right">160.753</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">1.271</td>
    <td align="right">397.059</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 45</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">397.059</td>
    <td align="right">4.103</td>
    <td align="right">160.753</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">1.271</td>
    <td align="right">397.059</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 60</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">1699.556</td>
    <td align="right">17.562</td>
    <td align="right">688.079</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 60</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">1699.556</td>
    <td align="right">17.562</td>
    <td align="right">688.079</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 60</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">1699.556</td>
    <td align="right">17.562</td>
    <td align="right">688.079</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 61</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">350.000</td>
    <td align="right">3.617</td>
    <td align="right">141.700</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 61</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">350.000</td>
    <td align="right">3.617</td>
    <td align="right">141.700</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 61</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">350.000</td>
    <td align="right">3.617</td>
    <td align="right">141.700</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 63</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">780.000</td>
    <td align="right">8.060</td>
    <td align="right">315.789</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 63</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">780.000</td>
    <td align="right">8.060</td>
    <td align="right">315.789</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 63</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">780.000</td>
    <td align="right">8.060</td>
    <td align="right">315.789</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 64</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">250.000</td>
    <td align="right">2.583</td>
    <td align="right">101.215</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 64</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">250.000</td>
    <td align="right">2.583</td>
    <td align="right">101.215</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 64</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">250.000</td>
    <td align="right">2.583</td>
    <td align="right">101.215</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 65</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">220.588</td>
    <td align="right">2.279</td>
    <td align="right">89.307</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 65</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">220.588</td>
    <td align="right">2.279</td>
    <td align="right">89.307</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 65</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">220.588</td>
    <td align="right">2.279</td>
    <td align="right">89.307</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 66</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">176.471</td>
    <td align="right">1.824</td>
    <td align="right">71.446</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 66</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">176.471</td>
    <td align="right">1.824</td>
    <td align="right">71.446</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 66</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">176.471</td>
    <td align="right">1.824</td>
    <td align="right">71.446</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 67</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">1200.000</td>
    <td align="right">12.400</td>
    <td align="right">485.830</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 67</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">1200.000</td>
    <td align="right">12.400</td>
    <td align="right">485.830</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 67</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">1200.000</td>
    <td align="right">12.400</td>
    <td align="right">485.830</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">01_B2 ELECTRIC EQUIPMENT 68</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">01_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">350.000</td>
    <td align="right">3.617</td>
    <td align="right">141.700</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">02_B2 ELECTRIC EQUIPMENT 68</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">02_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">350.000</td>
    <td align="right">3.617</td>
    <td align="right">141.700</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">03_B2 ELECTRIC EQUIPMENT 68</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">03_B2</td>
    <td align="right">96.77</td>
    <td align="right">2.5</td>
    <td align="right">350.000</td>
    <td align="right">3.617</td>
    <td align="right">141.700</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">1699.556</td>
    <td align="right">14.958</td>
    <td align="right">501.344</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">1699.556</td>
    <td align="right">14.958</td>
    <td align="right">501.344</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 1</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESDRYER</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">1699.556</td>
    <td align="right">14.958</td>
    <td align="right">501.344</td>
    <td align="right">5.000E-002</td>
    <td align="right">0.150</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">General</td>
    <td align="right">3.399</td>
    <td align="right">1699.556</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 10</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">397.059</td>
    <td align="right">3.495</td>
    <td align="right">117.126</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">1.271</td>
    <td align="right">397.059</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 10</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">397.059</td>
    <td align="right">3.495</td>
    <td align="right">117.126</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">1.271</td>
    <td align="right">397.059</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 10</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">397.059</td>
    <td align="right">3.495</td>
    <td align="right">117.126</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">1.271</td>
    <td align="right">397.059</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.000</td>
    <td align="right">3.080</td>
    <td align="right">103.245</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.000</td>
    <td align="right">3.080</td>
    <td align="right">103.245</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 2</td>
    <td align="right">APARTMENTMIDRISE EQP_CLOTHESWASHER</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.000</td>
    <td align="right">3.080</td>
    <td align="right">103.245</td>
    <td align="right">0.000</td>
    <td align="right">0.800</td>
    <td align="right">0.000</td>
    <td align="right">0.200</td>
    <td align="right">General</td>
    <td align="right">1.225</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 4</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">780.000</td>
    <td align="right">6.865</td>
    <td align="right">230.088</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 4</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">780.000</td>
    <td align="right">6.865</td>
    <td align="right">230.088</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 4</td>
    <td align="right">APARTMENTMIDRISE EQP_DISHWASHER</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">780.000</td>
    <td align="right">6.865</td>
    <td align="right">230.088</td>
    <td align="right">0.150</td>
    <td align="right">0.600</td>
    <td align="right">0.000</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">2.730</td>
    <td align="right">780.000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 5</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">220.588</td>
    <td align="right">1.941</td>
    <td align="right">65.070</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 5</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">220.588</td>
    <td align="right">1.941</td>
    <td align="right">65.070</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 5</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">220.588</td>
    <td align="right">1.941</td>
    <td align="right">65.070</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 53</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">220.588</td>
    <td align="right">1.941</td>
    <td align="right">65.070</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 53</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">220.588</td>
    <td align="right">1.941</td>
    <td align="right">65.070</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 53</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">220.588</td>
    <td align="right">1.941</td>
    <td align="right">65.070</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.706</td>
    <td align="right">220.588</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 6</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">250.000</td>
    <td align="right">2.200</td>
    <td align="right">73.746</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 6</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">250.000</td>
    <td align="right">2.200</td>
    <td align="right">73.746</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 6</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">250.000</td>
    <td align="right">2.200</td>
    <td align="right">73.746</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">0.800</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 7</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">176.471</td>
    <td align="right">1.553</td>
    <td align="right">52.056</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 7</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">176.471</td>
    <td align="right">1.553</td>
    <td align="right">52.056</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 7</td>
    <td align="right">APARTMENTMIDRISE EQP_RANGE</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">176.471</td>
    <td align="right">1.553</td>
    <td align="right">52.056</td>
    <td align="right">0.300</td>
    <td align="right">0.400</td>
    <td align="right">0.000</td>
    <td align="right">0.300</td>
    <td align="right">General</td>
    <td align="right">0.565</td>
    <td align="right">176.471</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 8</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">1200.000</td>
    <td align="right">10.561</td>
    <td align="right">353.982</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 8</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">1200.000</td>
    <td align="right">10.561</td>
    <td align="right">353.982</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 8</td>
    <td align="right">APARTMENTMIDRISE EQP_REFRIGERATOR</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">1200.000</td>
    <td align="right">10.561</td>
    <td align="right">353.982</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">43.476</td>
    <td align="right">1200.000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">01_C1 ELECTRIC EQUIPMENT 9</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">01_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.000</td>
    <td align="right">3.080</td>
    <td align="right">103.245</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">02_C1 ELECTRIC EQUIPMENT 9</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">02_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.000</td>
    <td align="right">3.080</td>
    <td align="right">103.245</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">03_C1 ELECTRIC EQUIPMENT 9</td>
    <td align="right">APARTMENTMIDRISE EQP_APT_SCH</td>
    <td align="right">03_C1</td>
    <td align="right">113.62</td>
    <td align="right">3.4</td>
    <td align="right">350.000</td>
    <td align="right">3.080</td>
    <td align="right">103.245</td>
    <td align="right">0.200</td>
    <td align="right">0.730</td>
    <td align="right">0.000</td>
    <td align="right">7.000E-002</td>
    <td align="right">General</td>
    <td align="right">8.540</td>
    <td align="right">350.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">01_A2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">01_B2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">01_C1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">02_A1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">02_A2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">02_B2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_C1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">03_A1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">03_A2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">03_B2</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">21.100</td>
    <td align="right">23.900</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone 01_A1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone 01_A2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone 01_B2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone 01_C1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone 02_A1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone 02_A2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone 02_B2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone 02_C1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone 03_A1</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone 03_A2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone 03_B2</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone 03_C1</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone 01_A1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone 01_A2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone 01_B2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone 01_C1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone 02_A1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone 02_A2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone 02_B2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone 02_C1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone 03_A1</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone 03_A2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone 03_B2</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone 03_C1</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1</td>
    <td align="right">Cooling</td>
    <td align="right">2874.51057</td>
    <td align="right">3305.68716</td>
    <td align="right">0.16895</td>
    <td align="right">0.19429</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">57.59988</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">-67.32744</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">01_A1</td>
    <td align="right">Heating</td>
    <td align="right">29.99421</td>
    <td align="right">37.49276</td>
    <td align="right">2.20942E-003</td>
    <td align="right">2.35974E-002</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 02:00:00</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">57.59988</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">-66.43803</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">01_A2</td>
    <td align="right">Cooling</td>
    <td align="right">3656.59348</td>
    <td align="right">4205.08250</td>
    <td align="right">0.21497</td>
    <td align="right">0.24722</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">62.24504</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">01_A2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">62.24504</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">01_B2</td>
    <td align="right">Cooling</td>
    <td align="right">3777.07516</td>
    <td align="right">4343.63644</td>
    <td align="right">0.22204</td>
    <td align="right">0.25535</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">96.77400</td>
    <td align="right">2.47000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">01_B2</td>
    <td align="right">Heating</td>
    <td align="right">36.48984</td>
    <td align="right">45.61229</td>
    <td align="right">2.14661E-003</td>
    <td align="right">2.35974E-002</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">96.77400</td>
    <td align="right">2.47000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">01_C1</td>
    <td align="right">Cooling</td>
    <td align="right">2816.28512</td>
    <td align="right">3238.72789</td>
    <td align="right">0.16556</td>
    <td align="right">0.19040</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">113.62042</td>
    <td align="right">3.39000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">01_C1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">113.62042</td>
    <td align="right">3.39000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">02_A1</td>
    <td align="right">Cooling</td>
    <td align="right">4473.17630</td>
    <td align="right">5144.15275</td>
    <td align="right">0.26298</td>
    <td align="right">0.30243</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">57.59988</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">02_A1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">57.59988</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">02_A2</td>
    <td align="right">Cooling</td>
    <td align="right">5471.43234</td>
    <td align="right">6292.14719</td>
    <td align="right">0.32166</td>
    <td align="right">0.36991</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">62.24504</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">02_A2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">62.24504</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">02_B2</td>
    <td align="right">Cooling</td>
    <td align="right">6228.80983</td>
    <td align="right">7163.13130</td>
    <td align="right">0.36618</td>
    <td align="right">0.42110</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">96.77400</td>
    <td align="right">2.47000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">02_B2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">96.77400</td>
    <td align="right">2.47000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">02_C1</td>
    <td align="right">Cooling</td>
    <td align="right">5438.47806</td>
    <td align="right">6254.24977</td>
    <td align="right">0.31971</td>
    <td align="right">0.36767</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">113.62042</td>
    <td align="right">3.39000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">02_C1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">113.62042</td>
    <td align="right">3.39000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">03_A1</td>
    <td align="right">Cooling</td>
    <td align="right">4700.17935</td>
    <td align="right">5405.20625</td>
    <td align="right">0.27633</td>
    <td align="right">0.31778</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">57.59988</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">03_A1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">57.59988</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">03_A2</td>
    <td align="right">Cooling</td>
    <td align="right">5710.28624</td>
    <td align="right">6566.82918</td>
    <td align="right">0.33571</td>
    <td align="right">0.38606</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">62.24504</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">03_A2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">62.24504</td>
    <td align="right">1.55000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">03_B2</td>
    <td align="right">Cooling</td>
    <td align="right">6656.67555</td>
    <td align="right">7655.17689</td>
    <td align="right">0.39133</td>
    <td align="right">0.45003</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">19.32600</td>
    <td align="right">7.74444E-003</td>
    <td align="right">96.77400</td>
    <td align="right">2.47000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">03_B2</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">96.77400</td>
    <td align="right">2.47000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">03_C1</td>
    <td align="right">Cooling</td>
    <td align="right">5775.36883</td>
    <td align="right">6641.67415</td>
    <td align="right">0.33949</td>
    <td align="right">0.39041</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">19.55700</td>
    <td align="right">7.74444E-003</td>
    <td align="right">113.62042</td>
    <td align="right">3.39000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">03_C1</td>
    <td align="right">Heating</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">-22.70000</td>
    <td align="right">4.90219E-004</td>
    <td align="right">113.62042</td>
    <td align="right">3.39000</td>
    <td align="right">2.35974E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1528.08</td>
    <td align="right">0.19429</td>
    <td align="right">0.19429</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1120.47</td>
    <td align="right">2.35974E-002</td>
    <td align="right">2.35974E-002</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3036.29</td>
    <td align="right">0.38606</td>
    <td align="right">0.38606</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3539.37</td>
    <td align="right">0.45003</td>
    <td align="right">0.45003</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3179.18</td>
    <td align="right">0.39041</td>
    <td align="right">0.39041</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1944.34</td>
    <td align="right">0.24722</td>
    <td align="right">0.24722</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2008.28</td>
    <td align="right">0.25535</td>
    <td align="right">0.25535</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1120.47</td>
    <td align="right">2.35974E-002</td>
    <td align="right">2.35974E-002</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1497.43</td>
    <td align="right">0.19040</td>
    <td align="right">0.19040</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2378.55</td>
    <td align="right">0.30243</td>
    <td align="right">0.30243</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2909.28</td>
    <td align="right">0.36991</td>
    <td align="right">0.36991</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3311.87</td>
    <td align="right">0.42110</td>
    <td align="right">0.42110</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2891.63</td>
    <td align="right">0.36767</td>
    <td align="right">0.36767</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2499.25</td>
    <td align="right">0.31778</td>
    <td align="right">0.31778</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15417.65</td>
    <td align="right">0.32470</td>
    <td align="right">0.32470</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 1</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 2</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 3</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 4</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 5</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 11</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 6</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 7</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 8</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 9</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">DIFFUSER 10</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">4824.78960</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">4824.78960</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">4824.78960</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">4824.78960</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4824.78960</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19429</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4824.78960</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">4824.78960</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">4824.78960</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 9</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 9</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">9586.82706</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9586.82706</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9586.82706</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9586.82706</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 9</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9586.82706</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.38606</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9586.82706</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">9586.82706</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9586.82706</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 10</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 10</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">11175.24726</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">11175.24726</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">11175.24726</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">11175.24726</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 10</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11175.24726</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.45003</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">11175.24726</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">11175.24726</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11175.24726</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 11</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 11</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">9694.82790</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9694.82790</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9694.82790</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9694.82790</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 11</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9694.82790</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.39041</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9694.82790</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">9694.82790</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9694.82790</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 1</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 1</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 2</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 2</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">6340.96883</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">6340.96883</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">6340.96883</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">6340.96883</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 2</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6340.96883</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25535</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6340.96883</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6340.96883</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6340.96883</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 3</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 3</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 3</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 4</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 4</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 4</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 5</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 5</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">9185.80539</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9185.80539</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9185.80539</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9185.80539</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 5</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9185.80539</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36991</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9185.80539</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">9185.80539</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9185.80539</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 6</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 6</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">10456.95483</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">10456.95483</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">10456.95483</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">10456.95483</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 6</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10456.95483</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42110</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10456.95483</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">10456.95483</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10456.95483</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 7</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 7</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">9130.08198</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">9130.08198</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9130.08198</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">9130.08198</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 7</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9130.08198</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36767</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9130.08198</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">9130.08198</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9130.08198</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 8</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">OUTDOOR AIR CONTROLLER 8</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.35974E-002</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">16.70000</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Design Size Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">UNITARY - DX HEAT PUMP - CYCLING - ELEC REHEAT 8</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32470</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8063.07030</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">4671.5</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">9282.3</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">10820.2</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">9386.8</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">6139.5</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">8894.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">10124.7</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">8840.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">4980.9</td>
    <td align="right">2740.8</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">9897.0</td>
    <td align="right">5445.9</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">11536.8</td>
    <td align="right">6348.2</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">10008.5</td>
    <td align="right">5507.2</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">8323.9</td>
    <td align="right">4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">6546.1</td>
    <td align="right">3602.0</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">8323.9</td>
    <td align="right">4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">8323.9</td>
    <td align="right">4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">9483.0</td>
    <td align="right">5218.1</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">10795.3</td>
    <td align="right">5940.2</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">9425.5</td>
    <td align="right">5186.4</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">8323.9</td>
    <td align="right">4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">07/21</td>
    <td align="right">07/21</td>
    <td align="right">SummerDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">01/21</td>
    <td align="right">01/21</td>
    <td align="right">WinterDesignDay</td>
    <td align="right">1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">No</td>
    <td align="right">SizingPeriod:DesignDay</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Data</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Data-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Max Dry-Bulb Temp {C}</td>
    <td align="right">Temp Range {dC}</td>
    <td align="right">Temp Range Ind Type</td>
    <td align="right">Hum Ind Value at Max Temp</td>
    <td align="right">Hum Ind Type</td>
    <td align="right">Pressure {Pa}</td>
    <td align="right">Wind Direction {deg CW from N}</td>
    <td align="right">Wind Speed {m/s}</td>
    <td align="right">Clearness</td>
    <td align="right">Rain</td>
    <td align="right">Snow</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">21.90</td>
    <td align="right">6.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100905</td>
    <td align="right">300</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">17.00</td>
    <td align="right">6.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100905</td>
    <td align="right">300</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">20.70</td>
    <td align="right">6.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100905</td>
    <td align="right">300</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">20.50</td>
    <td align="right">6.60</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100905</td>
    <td align="right">300</td>
    <td align="right">3.6</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">-22.70</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100905</td>
    <td align="right">350</td>
    <td align="right">1.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">-5.10</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100905</td>
    <td align="right">350</td>
    <td align="right">11.0</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">-20.70</td>
    <td align="right">0.00</td>
    <td align="right">DefaultMultipliers</td>
    <td align="right">100905</td>
    <td align="right">350</td>
    <td align="right">1.8</td>
    <td align="right">0.00</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:Design Day Misc</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Design Day Misc-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DayOfYear</td>
    <td align="right">ASHRAE A Coeff</td>
    <td align="right">ASHRAE B Coeff</td>
    <td align="right">ASHRAE C Coeff</td>
    <td align="right">Solar Constant-Annual Variation</td>
    <td align="right">Eq of Time {minutes}</td>
    <td align="right">Solar Declination Angle {deg}</td>
    <td align="right">Solar Model</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">202</td>
    <td align="right">1084.4</td>
    <td align="right">0.2082</td>
    <td align="right">0.1365</td>
    <td align="right">1.0</td>
    <td align="right">-6.23</td>
    <td align="right">20.6</td>
    <td align="right">ASHRAETau</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">21</td>
    <td align="right">1229.0</td>
    <td align="right">0.1415</td>
    <td align="right">5.7310E-002</td>
    <td align="right">1.0</td>
    <td align="right">-11.15</td>
    <td align="right">-20.1</td>
    <td align="right">ASHRAEClearSky</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">5.9363039860E-005</td>
    <td align="right">1.2635700355E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4711413588E-002</td>
    <td align="right">6.6041891342E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">4.1517459198E-005</td>
    <td align="right">8.5750141526E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5693246724E-002</td>
    <td align="right">5.2120572372E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7.4757877188E-003</td>
    <td align="right">1.8800882480E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4256096686E-002</td>
    <td align="right">0.1891575228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">9.6498100131E-003</td>
    <td align="right">2.6506331357E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1188632589</td>
    <td align="right">0.7460842685</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.4479816793E-005</td>
    <td align="right">6.3952280664E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7564467820E-002</td>
    <td align="right">3.0024133045E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">4.2429628205E-005</td>
    <td align="right">7.3887696462E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6851432796E-002</td>
    <td align="right">2.7574347177E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.7354484436E-005</td>
    <td align="right">4.8622481987E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9229025073E-002</td>
    <td align="right">2.9578315419E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.6500933078E-005</td>
    <td align="right">5.8321716097E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0247804990E-002</td>
    <td align="right">3.0584331990E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
