  <tr>
    <td align="right">           9</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.4550159905E-005</td>
    <td align="right">6.7009470647E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9067702684E-002</td>
    <td align="right">3.3630185499E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.7247961717E-005</td>
    <td align="right">5.3587233096E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7877385057E-002</td>
    <td align="right">3.1780538091E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">2.5595059295E-005</td>
    <td align="right">4.6495302499E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0871885929E-002</td>
    <td align="right">3.3072159686E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">3.5284986538E-005</td>
    <td align="right">5.7444166524E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1829929093E-002</td>
    <td align="right">3.3959210505E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">6.8586294590E-005</td>
    <td align="right">1.4673231554E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8610506316E-002</td>
    <td align="right">7.3062961911E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">4.6815084652E-005</td>
    <td align="right">9.7734019744E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7252390306E-002</td>
    <td align="right">5.5606276527E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.5345904335E-002</td>
    <td align="right">3.0466133385E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.1979430970E-002</td>
    <td align="right">0.1746579144</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">1.6475686398E-002</td>
    <td align="right">3.7897912495E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6707352176E-002</td>
    <td align="right">0.1657560880</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.4736151548E-005</td>
    <td align="right">7.1795706975E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8257809597E-002</td>
    <td align="right">3.1199836713E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">4.3547970155E-005</td>
    <td align="right">8.2334026820E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7601983726E-002</td>
    <td align="right">2.8819280201E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.7819827614E-005</td>
    <td align="right">5.3231717006E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0630677724E-002</td>
    <td align="right">3.1597517982E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.6751450833E-005</td>
    <td align="right">6.3511863094E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1656501477E-002</td>
    <td align="right">3.2669340933E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.5747114668E-005</td>
    <td align="right">7.5005076315E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0017410402E-002</td>
    <td align="right">3.5333247336E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.8263118624E-005</td>
    <td align="right">5.9446274666E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9011230397E-002</td>
    <td align="right">3.3897781795E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">2.6227406087E-005</td>
    <td align="right">5.0676727939E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2647074998E-002</td>
    <td align="right">3.6008921709E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">3.5991177499E-005</td>
    <td align="right">6.2493586832E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3660624551E-002</td>
    <td align="right">3.7012025918E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">8.4362510778E-005</td>
    <td align="right">1.7957215444E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5483558220E-002</td>
    <td align="right">6.7450323622E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">5.8628722529E-005</td>
    <td align="right">1.2397694525E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6016078382E-002</td>
    <td align="right">5.2835616159E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">9.3158282135E-003</td>
    <td align="right">2.0777635288E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9554787529E-002</td>
    <td align="right">0.1903522502</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">1.1261020789E-002</td>
    <td align="right">2.9587037375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.7608646657E-002</td>
    <td align="right">0.4709734695</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.2232778083E-005</td>
    <td align="right">8.8810819959E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7713641781E-002</td>
    <td align="right">3.0281948924E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">5.1896002020E-005</td>
    <td align="right">1.0338581862E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7017975935E-002</td>
    <td align="right">2.7850128550E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.2738883925E-005</td>
    <td align="right">6.4746443566E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9529824588E-002</td>
    <td align="right">3.0003739011E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.1609302476E-005</td>
    <td align="right">7.4912644668E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0544098070E-002</td>
    <td align="right">3.1025758368E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.4180521265E-005</td>
    <td align="right">9.2734617956E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9264722162E-002</td>
    <td align="right">3.3982525436E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.4279304027E-005</td>
    <td align="right">7.4667063794E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8123538634E-002</td>
    <td align="right">3.2223214941E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">3.1252609561E-005</td>
    <td align="right">6.1615817167E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1242475499E-002</td>
    <td align="right">3.3658173552E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">4.0996718693E-005</td>
    <td align="right">7.3393754495E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2197588649E-002</td>
    <td align="right">3.4560941575E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">6.7325864621E-005</td>
    <td align="right">1.4315710774E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.5663736463E-002</td>
    <td align="right">6.7783388814E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">4.5661148102E-005</td>
    <td align="right">9.4714366205E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6078513394E-002</td>
    <td align="right">5.2976140718E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">9.6418194776E-003</td>
    <td align="right">2.1528378580E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.9882469443E-002</td>
    <td align="right">0.1961557791</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">1.1554950654E-002</td>
    <td align="right">2.9999777237E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4685829283E-002</td>
    <td align="right">0.4402532245</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.6236764905E-005</td>
    <td align="right">7.1272402061E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7747945218E-002</td>
    <td align="right">3.0339039372E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">4.3691517846E-005</td>
    <td align="right">8.1306277104E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7047966605E-002</td>
    <td align="right">2.7910156280E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.8062368334E-005</td>
    <td align="right">5.2612052601E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9587035026E-002</td>
    <td align="right">3.0105257564E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.8153966590E-005</td>
    <td align="right">6.3394702343E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0613474723E-002</td>
    <td align="right">3.1130531153E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.7014486862E-005</td>
    <td align="right">7.4584198870E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9312042795E-002</td>
    <td align="right">3.4075484647E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.8144712214E-005</td>
    <td align="right">5.9089847059E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8169529816E-002</td>
    <td align="right">3.2331240659E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">2.6423819410E-005</td>
    <td align="right">5.0235007836E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1318651823E-002</td>
    <td align="right">3.3816716169E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">3.7116482618E-005</td>
    <td align="right">6.2522373149E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2289394704E-002</td>
    <td align="right">3.4729931138E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">6.9073591331E-002</td>
    <td align="right">8.1095671668E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0465060801E-002</td>
    <td align="right">3.4592540731E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">9.0264697914E-002</td>
    <td align="right">0.1101887173</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5102142383E-002</td>
    <td align="right">3.4805079114E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">6.3674463296E-002</td>
    <td align="right">6.6555554487E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.6088107383E-003</td>
    <td align="right">8.4723384467E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">5.6953185353E-002</td>
    <td align="right">5.8311360595E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.3075956575E-003</td>
    <td align="right">9.5016418629E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1.6268707908E-002</td>
    <td align="right">3.0526331354E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7471515066E-002</td>
    <td align="right">4.4871133723E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">3.7811753567E-002</td>
    <td align="right">4.8100176534E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5446653711E-002</td>
    <td align="right">4.1252491198E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">4.3982380647E-002</td>
    <td align="right">5.2885310757E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3811363582E-002</td>
    <td align="right">4.0810716974E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">3.7780021062E-002</td>
    <td align="right">4.7668856455E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3449138996E-002</td>
    <td align="right">4.2642379594E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">2.9783280474E-002</td>
    <td align="right">3.9506093491E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6971919573E-002</td>
    <td align="right">4.9034396988E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">4.0735542392E-002</td>
    <td align="right">4.6358928789E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5689770104E-002</td>
    <td align="right">5.3900272182E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">5.9281067455E-002</td>
    <td align="right">6.0905782282E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0618115852E-002</td>
    <td align="right">2.4029906437E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">5.2321803635E-002</td>
    <td align="right">5.5894114450E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0342463742E-002</td>
    <td align="right">2.6037284756E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.9223116055E-002</td>
    <td align="right">4.8731455937E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2203571432E-002</td>
    <td align="right">6.4600921529E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.8488469733E-002</td>
    <td align="right">5.4569286720E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4034914035E-002</td>
    <td align="right">6.2674593915E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.1441624982E-002</td>
    <td align="right">5.8039528238E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6807286100E-002</td>
    <td align="right">7.3228680810E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">4.1021739178E-002</td>
    <td align="right">5.2941969001E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5213866286E-002</td>
    <td align="right">6.8958811946E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.1170705793E-005</td>
    <td align="right">4.4074346973E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7621675795E-002</td>
    <td align="right">4.1245821454E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.6210017257E-005</td>
    <td align="right">5.0044592662E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8269884145E-002</td>
    <td align="right">4.1615200737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.4164641772E-005</td>
    <td align="right">3.3999557732E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5906193707E-002</td>
    <td align="right">6.0064858230E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.8194254990E-005</td>
    <td align="right">4.4287252115E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5022675250E-002</td>
    <td align="right">5.6271197077E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">2.0564810176E-005</td>
    <td align="right">4.5944419531E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9348110771E-002</td>
    <td align="right">4.9034088959E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.5403935843E-005</td>
    <td align="right">3.5743589815E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1091744207E-002</td>
    <td align="right">5.4978634622E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">1.7207652512E-003</td>
    <td align="right">7.1121566546E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.6730744015E-002</td>
    <td align="right">7.2000121624E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">9.0972494428E-004</td>
    <td align="right">4.8473032722E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7169486681E-002</td>
    <td align="right">6.8843453269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">01_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">6.4725857700E-002</td>
    <td align="right">7.5072285909E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1662588865E-002</td>
    <td align="right">4.1833315834E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">01_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">8.4077293800E-002</td>
    <td align="right">9.8842904383E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4965222121E-002</td>
    <td align="right">3.9386863487E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">01_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">6.4207557583E-002</td>
    <td align="right">6.6485214420E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0868734232E-003</td>
    <td align="right">9.3769474154E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">01_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">5.7337465533E-002</td>
    <td align="right">5.8162960512E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.8851027703E-003</td>
    <td align="right">1.0576144828E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">02_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">1.1341075563E-002</td>
    <td align="right">2.5391747570E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8467789534E-002</td>
    <td align="right">4.4747927966E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">02_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">2.8519833115E-002</td>
    <td align="right">4.7135653476E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6875079870E-002</td>
    <td align="right">4.3273456031E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">02_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">3.6040847798E-002</td>
    <td align="right">4.8430943008E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5902856418E-002</td>
    <td align="right">4.5211659037E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">02_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">3.0742036930E-002</td>
    <td align="right">4.3236585724E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5333312493E-002</td>
    <td align="right">4.6846408084E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">03_A1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">2.3790071813E-002</td>
    <td align="right">3.8274018120E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7972113166E-002</td>
    <td align="right">5.1872174238E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">03_A2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">3.3207152301E-002</td>
    <td align="right">4.0789131500E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7872199544E-002</td>
    <td align="right">5.4395457052E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">03_B2</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.9754198082E-002</td>
    <td align="right">6.0038268375E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5742993972E-002</td>
    <td align="right">4.7500616753E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">03_C1</td>
    <td align="right">SizingPeriod: ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">4.3806187565E-002</td>
    <td align="right">5.4740409022E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4836990199E-002</td>
    <td align="right">4.9276351575E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">01_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5565162276E-002</td>
    <td align="right">1.1830832781E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2929339159E-003</td>
    <td align="right">3.8788351475E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">01_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9991025552E-002</td>
    <td align="right">1.6197476613E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.7504398589E-003</td>
    <td align="right">5.5651099190E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">01_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2907146070E-002</td>
    <td align="right">1.0014678100E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4837509362E-003</td>
    <td align="right">4.1373802462E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">01_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1975478596E-002</td>
    <td align="right">9.3777399286E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.8696147076E-003</td>
    <td align="right">4.7972427706E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">02_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2507172097E-002</td>
    <td align="right">9.8550641682E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3736467312E-003</td>
    <td align="right">8.4251110965E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">02_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8674885996E-002</td>
    <td align="right">1.5507044370E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0486293247E-002</td>
    <td align="right">1.2468374691E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">02_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0471394034E-002</td>
    <td align="right">8.4631381249E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4084089622E-003</td>
    <td align="right">1.0174408915E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">02_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0137792353E-002</td>
    <td align="right">8.5758442652E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.4316224067E-003</td>
    <td align="right">9.3236314869E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">03_A1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5512656813E-002</td>
    <td align="right">1.2011164151E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0890194943E-002</td>
    <td align="right">1.2488567541E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">03_A2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5858674936E-002</td>
    <td align="right">1.2762473790E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4739650815E-002</td>
    <td align="right">1.7359940466E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">03_B2</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3376595161E-002</td>
    <td align="right">1.0461349010E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4539432894E-002</td>
    <td align="right">1.8408414107E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">03_C1</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3005574516E-002</td>
    <td align="right">1.0149086987E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1806670944E-002</td>
    <td align="right">1.5230217367E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">       21.90</td>
    <td align="right">        6.60</td>
    <td align="right">       14.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDPMDB</td>
    <td align="right">       17.00</td>
    <td align="right">        6.60</td>
    <td align="right">       13.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        3.60</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">       20.70</td>
    <td align="right">        6.60</td>
    <td align="right">    43900.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">        3.60</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEANNCLG.4CONDNSWBMDB</td>
    <td align="right">       20.50</td>
    <td align="right">        6.60</td>
    <td align="right">       15.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">      -22.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        1.80</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEANNHTGWIND99.6CONDNSWSMCDB</td>
    <td align="right">       -5.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       11.00</td>
    <td align="right">      350.00</td>
  </tr>
  <tr>
    <td align="right">ANCHORAGEANNHUM_N99.6CONDNSDPMCDB</td>
    <td align="right">      -20.70</td>
    <td align="right">        0.00</td>
    <td align="right">      -27.60</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">        1.80</td>
    <td align="right">      350.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       18.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        9.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       62.25</td>
    <td align="right">       62.25</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">       10.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       17.25</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">       96.77</td>
    <td align="right">       96.77</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       25.46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       21.54</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">EXTSLABCARPET 4IN CLIMATEZONE 1-8</td>
    <td align="right">        0.15</td>
    <td align="right">       2.945</td>
    <td align="right">       5.634</td>
    <td align="right">      113.62</td>
    <td align="right">      113.62</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       17.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        8.79</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       16.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       23.29</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       17.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       57.60</td>
    <td align="right">       57.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">        8.79</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       26.40</td>
    <td align="right">       26.40</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       10.41</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        2.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       62.25</td>
    <td align="right">       62.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.77</td>
    <td align="right">        9.30</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 101</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       11.67</td>
    <td align="right">        7.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 102</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        2.04</td>
    <td align="right">        2.04</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.01</td>
    <td align="right">       17.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       30.66</td>
    <td align="right">       28.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       20.95</td>
    <td align="right">       16.28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 107</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        1.02</td>
    <td align="right">        1.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 108</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">       96.77</td>
    <td align="right">       96.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       12.26</td>
    <td align="right">       11.12</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        6.13</td>
    <td align="right">        3.90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       33.72</td>
    <td align="right">       23.29</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        4.26</td>
    <td align="right">        4.26</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       10.22</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">        5.62</td>
    <td align="right">        3.67</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">WW300B</td>
    <td align="right">        0.30</td>
    <td align="right">       0.265</td>
    <td align="right">       0.276</td>
    <td align="right">       24.53</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">R703 1</td>
    <td align="right">        0.30</td>
    <td align="right">       0.102</td>
    <td align="right">       0.104</td>
    <td align="right">      113.62</td>
    <td align="right">      113.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 6</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 7</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 28</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 34</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 19</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 50</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 38</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 42</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 64</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 67</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 70</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 53</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 54</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 55</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 74</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 78</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 79</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">        4.46</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 101</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 103</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 89</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">        2.23</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 90</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.48</td>
    <td align="right">        3.48</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 91</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        1.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.44</td>
    <td align="right">        1.44</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">KATERRATYPICALWINDOWRESIDENTIAL</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        2.33</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 97</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      135.80</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       38.65</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       97.15</td>
    <td align="right">       1.362</td>
    <td align="right">       0.452</td>
    <td align="right">       0.501</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 63</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 12</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 66</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 3</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 57</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 33</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 60</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 23</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 62</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 48</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 65</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 39</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 56</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 69</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 59</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 59</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 61</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 64</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 75</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 55</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 105</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 58</td>
    <td align="right">EXTERIOR DOOR</td>
    <td align="right">       1.004</td>
    <td align="right">       1.181</td>
    <td align="right">        1.95</td>
    <td align="right">SURFACE 95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 51</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 54</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 50</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 53</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 49</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 52</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">01_A1 LIGHTS 2</td>
    <td align="right">01_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">02_A1 LIGHTS 2</td>
    <td align="right">02_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">03_A1 LIGHTS 2</td>
    <td align="right">03_A1</td>
    <td align="right">      4.1269</td>
    <td align="right">       57.60</td>
    <td align="right">      237.71</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">01_A2 LIGHTS 3</td>
    <td align="right">01_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">02_A2 LIGHTS 3</td>
    <td align="right">02_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">03_A2 LIGHTS 3</td>
    <td align="right">03_A2</td>
    <td align="right">      3.7286</td>
    <td align="right">       62.25</td>
    <td align="right">      232.09</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">01_B2 LIGHTS 7</td>
    <td align="right">01_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">02_B2 LIGHTS 7</td>
    <td align="right">02_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">03_B2 LIGHTS 7</td>
    <td align="right">03_B2</td>
    <td align="right">      3.2604</td>
    <td align="right">       96.77</td>
    <td align="right">      315.52</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">01_C1 LIGHTS 8</td>
    <td align="right">01_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">02_C1 LIGHTS 8</td>
    <td align="right">02_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">03_C1 LIGHTS 8</td>
    <td align="right">03_C1</td>
    <td align="right">      3.0849</td>
    <td align="right">      113.62</td>
    <td align="right">      350.51</td>
    <td align="right">General</td>
    <td align="right">MIDRISEAPARTMENT APARTMENT LIGHTDOE</td>
    <td align="right">       17.85</td>
    <td align="right">      168.00</td>
    <td align="right">       17.85</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3.4394</td>
    <td align="right">      990.72</td>
    <td align="right">     3407.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.42</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4824.79</td>
    <td align="right">     3368.10</td>
    <td align="right">     1456.68</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9586.83</td>
    <td align="right">     6692.40</td>
    <td align="right">     2894.42</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11175.25</td>
    <td align="right">     7801.25</td>
    <td align="right">     3373.99</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9694.83</td>
    <td align="right">     6767.80</td>
    <td align="right">     2927.03</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6340.97</td>
    <td align="right">     4426.52</td>
    <td align="right">     1914.44</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9185.81</td>
    <td align="right">     6412.46</td>
    <td align="right">     2773.35</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10456.95</td>
    <td align="right">     7299.82</td>
    <td align="right">     3157.13</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9130.08</td>
    <td align="right">     6373.56</td>
    <td align="right">     2756.52</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">     5628.69</td>
    <td align="right">     2434.38</td>
    <td align="right">        0.70</td>
    <td align="right">        3.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4671.5</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9282.3</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10820.2</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9386.8</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6139.5</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8894.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10124.7</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8840.0</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7806.9</td>
    <td align="right">3.07</td>
    <td align="right">10.47</td>
    <td align="right">10.41</td>
    <td align="right">10.78</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4980.9</td>
    <td align="right">      2740.8</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9897.0</td>
    <td align="right">      5445.9</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     11536.8</td>
    <td align="right">      6348.2</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10008.5</td>
    <td align="right">      5507.2</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6546.1</td>
    <td align="right">      3602.0</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9483.0</td>
    <td align="right">      5218.1</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10795.3</td>
    <td align="right">      5940.2</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9425.5</td>
    <td align="right">      5186.4</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8323.9</td>
    <td align="right">      4580.3</td>
    <td align="right">6.54</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4824.79</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4824.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9586.83</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9586.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11175.25</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11175.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9694.83</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9694.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6340.97</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6340.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9185.81</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9185.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10456.95</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10456.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9130.08</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9130.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8063.07</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.19</td>
    <td align="right">       97.15</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.39</td>
    <td align="right">      193.03</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.45</td>
    <td align="right">      225.01</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.39</td>
    <td align="right">      195.21</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 10:10:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.26</td>
    <td align="right">      127.68</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.37</td>
    <td align="right">      184.96</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.42</td>
    <td align="right">      210.55</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.37</td>
    <td align="right">      183.83</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
  <tr>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.60</td>
    <td align="right">      300.00</td>
    <td align="right">        0.32</td>
    <td align="right">      162.35</td>
    <td align="right">      500.00</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">     2874.51</td>
    <td align="right">     3305.69</td>
    <td align="right">       57.39</td>
    <td align="right">       0.169</td>
    <td align="right">       0.194</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.01462</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">      -67.33</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">     3656.59</td>
    <td align="right">     4205.08</td>
    <td align="right">       67.56</td>
    <td align="right">       0.215</td>
    <td align="right">       0.247</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00927</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">     3777.08</td>
    <td align="right">     4343.64</td>
    <td align="right">       44.88</td>
    <td align="right">       0.222</td>
    <td align="right">       0.255</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00948</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">     2816.29</td>
    <td align="right">     3238.73</td>
    <td align="right">       28.50</td>
    <td align="right">       0.166</td>
    <td align="right">       0.190</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.01003</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">     4473.18</td>
    <td align="right">     5144.15</td>
    <td align="right">       89.31</td>
    <td align="right">       0.263</td>
    <td align="right">       0.302</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00913</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">     5471.43</td>
    <td align="right">     6292.15</td>
    <td align="right">      101.09</td>
    <td align="right">       0.322</td>
    <td align="right">       0.370</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00902</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">     6228.81</td>
    <td align="right">     7163.13</td>
    <td align="right">       74.02</td>
    <td align="right">       0.366</td>
    <td align="right">       0.421</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00910</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">     5438.48</td>
    <td align="right">     6254.25</td>
    <td align="right">       55.05</td>
    <td align="right">       0.320</td>
    <td align="right">       0.368</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00929</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">     4700.18</td>
    <td align="right">     5405.21</td>
    <td align="right">       93.84</td>
    <td align="right">       0.276</td>
    <td align="right">       0.318</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00910</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">     5710.29</td>
    <td align="right">     6566.83</td>
    <td align="right">      105.50</td>
    <td align="right">       0.336</td>
    <td align="right">       0.386</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00900</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">     6656.68</td>
    <td align="right">     7655.18</td>
    <td align="right">       79.10</td>
    <td align="right">       0.391</td>
    <td align="right">       0.450</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00906</td>
    <td align="right">       19.33</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">     5775.37</td>
    <td align="right">     6641.67</td>
    <td align="right">       58.45</td>
    <td align="right">       0.339</td>
    <td align="right">       0.390</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00895</td>
    <td align="right">       19.56</td>
    <td align="right">     0.00774</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">       29.99</td>
    <td align="right">       37.49</td>
    <td align="right">        0.65</td>
    <td align="right">       0.002</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 02:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">       23.90</td>
    <td align="right">     0.00608</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">      -66.44</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">       36.49</td>
    <td align="right">       45.61</td>
    <td align="right">        0.47</td>
    <td align="right">       0.002</td>
    <td align="right">       0.024</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.01582</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.10</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.325</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00800</td>
    <td align="right">      -22.70</td>
    <td align="right">     0.00049</td>
    <td align="right">       0.024</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.1943</td>
    <td align="right">      0.1943</td>
    <td align="right">      0.1943</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3861</td>
    <td align="right">      0.3861</td>
    <td align="right">      0.3861</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.4500</td>
    <td align="right">      0.4500</td>
    <td align="right">      0.4500</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3904</td>
    <td align="right">      0.3904</td>
    <td align="right">      0.3904</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.2554</td>
    <td align="right">      0.2554</td>
    <td align="right">      0.2554</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3699</td>
    <td align="right">      0.3699</td>
    <td align="right">      0.3699</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">        0.42</td>
    <td align="right">        0.42</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.4211</td>
    <td align="right">      0.4211</td>
    <td align="right">      0.4211</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">        0.37</td>
    <td align="right">        0.37</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3677</td>
    <td align="right">      0.3677</td>
    <td align="right">      0.3677</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      0.3247</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4824.790</td>
    <td align="right">    3368.105</td>
    <td align="right">    0.194294</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">    0.194294</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">     12.1452</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01461609</td>
    <td align="right">     78.0812</td>
    <td align="right">     3305.69</td>
    <td align="right">        0.00</td>
    <td align="right">     4821.76</td>
    <td align="right">     3375.71</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4824.790</td>
    <td align="right">    4824.790</td>
    <td align="right">    0.194294</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">    0.194294</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">     12.1452</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00607800</td>
    <td align="right">     32.9107</td>
    <td align="right">       37.49</td>
    <td align="right">        0.00</td>
    <td align="right">     4830.64</td>
    <td align="right">     4830.64</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">    4824.790</td>
    <td align="right">    4824.790</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">    0.194294</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">     12.1452</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00607800</td>
    <td align="right">     32.9107</td>
    <td align="right">       37.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    9586.827</td>
    <td align="right">    6692.403</td>
    <td align="right">    0.386062</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">    0.386062</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      6.1123</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00899611</td>
    <td align="right">     48.4962</td>
    <td align="right">     6566.83</td>
    <td align="right">        0.00</td>
    <td align="right">     9580.80</td>
    <td align="right">     6707.52</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    9586.827</td>
    <td align="right">    9586.827</td>
    <td align="right">    0.386062</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">    0.386062</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      6.1123</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9598.45</td>
    <td align="right">     9598.45</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">    9586.827</td>
    <td align="right">    9586.827</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">    0.386062</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      6.1123</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11175.247</td>
    <td align="right">    7801.253</td>
    <td align="right">    0.450027</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">    0.450027</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      5.2435</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00905797</td>
    <td align="right">     48.8233</td>
    <td align="right">     7655.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11168.22</td>
    <td align="right">     7818.87</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11175.247</td>
    <td align="right">   11175.247</td>
    <td align="right">    0.450027</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">    0.450027</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      5.2435</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11188.80</td>
    <td align="right">    11188.80</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">   11175.247</td>
    <td align="right">   11175.247</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">    0.450027</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      5.2435</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">    9694.828</td>
    <td align="right">    6767.797</td>
    <td align="right">    0.390411</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">    0.390411</td>
    <td align="right">       19.56</td>
    <td align="right">       14.01</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.56</td>
    <td align="right">  0.00774444</td>
    <td align="right">       14.01</td>
    <td align="right">      6.0442</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00894741</td>
    <td align="right">     48.2317</td>
    <td align="right">     6641.67</td>
    <td align="right">        0.00</td>
    <td align="right">     9688.73</td>
    <td align="right">     6783.08</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">    9694.828</td>
    <td align="right">    9694.828</td>
    <td align="right">    0.390411</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">    0.390411</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      6.0442</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9706.58</td>
    <td align="right">     9706.58</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">    9694.828</td>
    <td align="right">    9694.828</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">    0.390411</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      6.0442</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00927358</td>
    <td align="right">     49.9710</td>
    <td align="right">     4205.08</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5641.41</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6340.969</td>
    <td align="right">    4426.524</td>
    <td align="right">    0.255351</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">    0.255351</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      9.2412</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00947979</td>
    <td align="right">     51.0627</td>
    <td align="right">     4343.64</td>
    <td align="right">        0.00</td>
    <td align="right">     6336.98</td>
    <td align="right">     4436.52</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6340.969</td>
    <td align="right">    6340.969</td>
    <td align="right">    0.255351</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">    0.255351</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      9.2412</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01582133</td>
    <td align="right">    100.0000</td>
    <td align="right">       45.61</td>
    <td align="right">        0.00</td>
    <td align="right">     6348.66</td>
    <td align="right">     6348.66</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">    6340.969</td>
    <td align="right">    6340.969</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">    0.255351</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      9.2412</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01582133</td>
    <td align="right">    100.0000</td>
    <td align="right">       45.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01003080</td>
    <td align="right">     53.9836</td>
    <td align="right">     3238.73</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5641.41</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00913309</td>
    <td align="right">     49.2250</td>
    <td align="right">     5144.15</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5641.41</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    9185.805</td>
    <td align="right">    6412.457</td>
    <td align="right">    0.369912</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">    0.369912</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      6.3792</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901729</td>
    <td align="right">     48.6087</td>
    <td align="right">     6292.15</td>
    <td align="right">        0.00</td>
    <td align="right">     9180.03</td>
    <td align="right">     6426.94</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    9185.805</td>
    <td align="right">    9185.805</td>
    <td align="right">    0.369912</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">    0.369912</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      6.3792</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9196.94</td>
    <td align="right">     9196.94</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">    9185.805</td>
    <td align="right">    9185.805</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">    0.369912</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      6.3792</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10456.955</td>
    <td align="right">    7299.825</td>
    <td align="right">    0.421102</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">    0.421102</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      5.6037</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909612</td>
    <td align="right">     49.0260</td>
    <td align="right">     7163.13</td>
    <td align="right">        0.00</td>
    <td align="right">    10450.38</td>
    <td align="right">     7316.31</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10456.955</td>
    <td align="right">   10456.955</td>
    <td align="right">    0.421102</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">    0.421102</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      5.6037</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10469.63</td>
    <td align="right">    10469.63</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">   10456.955</td>
    <td align="right">   10456.955</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">    0.421102</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      5.6037</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">    9130.082</td>
    <td align="right">    6373.557</td>
    <td align="right">    0.367668</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">    0.367668</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      6.4181</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00928891</td>
    <td align="right">     50.0496</td>
    <td align="right">     6254.25</td>
    <td align="right">        0.00</td>
    <td align="right">     9124.34</td>
    <td align="right">     6387.95</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">    9130.082</td>
    <td align="right">    9130.082</td>
    <td align="right">    0.367668</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">    0.367668</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      6.4181</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9141.15</td>
    <td align="right">     9141.15</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">    9130.082</td>
    <td align="right">    9130.082</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">    0.367668</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      6.4181</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910280</td>
    <td align="right">     49.0640</td>
    <td align="right">     5405.21</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5641.41</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4824.790</td>
    <td align="right">    3368.105</td>
    <td align="right">    0.194294</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.194294</td>
    <td align="right">  0.23302095</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23302095</td>
    <td align="right">    0.194294</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4824.79</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.1452</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01461609</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01461609</td>
    <td align="right">     78.0812</td>
    <td align="right">     3305.69</td>
    <td align="right">        0.00</td>
    <td align="right">     4821.76</td>
    <td align="right">     3375.71</td>
    <td align="right">  0.22379530</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 3</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4824.790</td>
    <td align="right">    4824.790</td>
    <td align="right">    0.194294</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.194294</td>
    <td align="right">  0.23302095</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23302095</td>
    <td align="right">    0.194294</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4824.79</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.1452</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00607800</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00607800</td>
    <td align="right">     32.9107</td>
    <td align="right">       37.49</td>
    <td align="right">        0.00</td>
    <td align="right">     4830.64</td>
    <td align="right">     4830.64</td>
    <td align="right">  0.22890340</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 5</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 1</td>
    <td align="right">01_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4824.790</td>
    <td align="right">    4824.790</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 5</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.194294</td>
    <td align="right">  0.23302095</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     4824.79</td>
    <td align="right">     4824.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23302095</td>
    <td align="right">    0.194294</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4824.79</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">     12.1452</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00607800</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00607800</td>
    <td align="right">     32.9107</td>
    <td align="right">       37.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9586.827</td>
    <td align="right">    6692.403</td>
    <td align="right">    0.386062</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.386062</td>
    <td align="right">  0.46301118</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46301118</td>
    <td align="right">    0.386062</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9586.83</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.1123</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00899611</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00899611</td>
    <td align="right">     48.4962</td>
    <td align="right">     6566.83</td>
    <td align="right">        0.00</td>
    <td align="right">     9580.80</td>
    <td align="right">     6707.52</td>
    <td align="right">  0.44467988</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 12</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9586.827</td>
    <td align="right">    9586.827</td>
    <td align="right">    0.386062</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.386062</td>
    <td align="right">  0.46301118</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46301118</td>
    <td align="right">    0.386062</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9586.83</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.1123</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9598.45</td>
    <td align="right">     9598.45</td>
    <td align="right">  0.45482963</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 14</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 10</td>
    <td align="right">03_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9586.827</td>
    <td align="right">    9586.827</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.386062</td>
    <td align="right">  0.46301118</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9586.83</td>
    <td align="right">     9586.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46301118</td>
    <td align="right">    0.386062</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9586.83</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.1123</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11175.247</td>
    <td align="right">    7801.253</td>
    <td align="right">    0.450027</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.450027</td>
    <td align="right">  0.53972648</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53972648</td>
    <td align="right">    0.450027</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11175.25</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2435</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00905797</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00905797</td>
    <td align="right">     48.8233</td>
    <td align="right">     7655.18</td>
    <td align="right">        0.00</td>
    <td align="right">    11168.22</td>
    <td align="right">     7818.87</td>
    <td align="right">  0.51835791</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 13</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11175.247</td>
    <td align="right">   11175.247</td>
    <td align="right">    0.450027</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.450027</td>
    <td align="right">  0.53972648</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53972648</td>
    <td align="right">    0.450027</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11175.25</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2435</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11188.80</td>
    <td align="right">    11188.80</td>
    <td align="right">  0.53018935</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 15</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 11</td>
    <td align="right">03_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11175.247</td>
    <td align="right">   11175.247</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 15</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.450027</td>
    <td align="right">  0.53972648</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    11175.25</td>
    <td align="right">    11175.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.53972648</td>
    <td align="right">    0.450027</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11175.25</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.2435</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9694.828</td>
    <td align="right">    6767.797</td>
    <td align="right">    0.390411</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.390411</td>
    <td align="right">  0.46822726</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 10:10:00</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46822726</td>
    <td align="right">    0.390411</td>
    <td align="right">       19.56</td>
    <td align="right">       14.01</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39301.6</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9694.83</td>
    <td align="right">       19.56</td>
    <td align="right">  0.00774444</td>
    <td align="right">       14.01</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0442</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00894741</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00894741</td>
    <td align="right">     48.2317</td>
    <td align="right">     6641.67</td>
    <td align="right">        0.00</td>
    <td align="right">     9688.73</td>
    <td align="right">     6783.08</td>
    <td align="right">  0.44968944</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 14</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9694.828</td>
    <td align="right">    9694.828</td>
    <td align="right">    0.390411</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.390411</td>
    <td align="right">  0.46822726</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46822726</td>
    <td align="right">    0.390411</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9694.83</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0442</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9706.58</td>
    <td align="right">     9706.58</td>
    <td align="right">  0.45995354</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 16</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 12</td>
    <td align="right">03_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9694.828</td>
    <td align="right">    9694.828</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 16</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.390411</td>
    <td align="right">  0.46822726</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9694.83</td>
    <td align="right">     9694.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.46822726</td>
    <td align="right">    0.390411</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9694.83</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.0442</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00927358</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00927358</td>
    <td align="right">     49.9710</td>
    <td align="right">     4205.08</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5641.41</td>
    <td align="right">  0.37400123</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 4</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38253776</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 6</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 2</td>
    <td align="right">01_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 6</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6340.969</td>
    <td align="right">    4426.524</td>
    <td align="right">    0.255351</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.255351</td>
    <td align="right">  0.30624726</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30624726</td>
    <td align="right">    0.255351</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6340.97</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.2412</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00947979</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00947979</td>
    <td align="right">     51.0627</td>
    <td align="right">     4343.64</td>
    <td align="right">        0.00</td>
    <td align="right">     6336.98</td>
    <td align="right">     4436.52</td>
    <td align="right">  0.29412247</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 5</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6340.969</td>
    <td align="right">    6340.969</td>
    <td align="right">    0.255351</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.255351</td>
    <td align="right">  0.30624726</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30624726</td>
    <td align="right">    0.255351</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6340.97</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.2412</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01582133</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01582133</td>
    <td align="right">    100.0000</td>
    <td align="right">       45.61</td>
    <td align="right">        0.00</td>
    <td align="right">     6348.66</td>
    <td align="right">     6348.66</td>
    <td align="right">  0.30083577</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 7</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 3</td>
    <td align="right">01_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6340.969</td>
    <td align="right">    6340.969</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 7</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.255351</td>
    <td align="right">  0.30624726</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     6340.97</td>
    <td align="right">     6340.97</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30624726</td>
    <td align="right">    0.255351</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6340.97</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      9.2412</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01582133</td>
    <td align="right">       21.10</td>
    <td align="right">  0.01582133</td>
    <td align="right">    100.0000</td>
    <td align="right">       45.61</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01003080</td>
    <td align="right">       23.90</td>
    <td align="right">  0.01003080</td>
    <td align="right">     53.9836</td>
    <td align="right">     3238.73</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5641.41</td>
    <td align="right">  0.37400123</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 6</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38253776</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 8</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 4</td>
    <td align="right">01_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 8</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00913309</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00913309</td>
    <td align="right">     49.2250</td>
    <td align="right">     5144.15</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5641.41</td>
    <td align="right">  0.37400123</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 7</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38253776</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 9</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 5</td>
    <td align="right">02_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 9</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9185.805</td>
    <td align="right">    6412.457</td>
    <td align="right">    0.369912</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.369912</td>
    <td align="right">  0.44364320</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44364320</td>
    <td align="right">    0.369912</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9185.81</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3792</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901729</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00901729</td>
    <td align="right">     48.6087</td>
    <td align="right">     6292.15</td>
    <td align="right">        0.00</td>
    <td align="right">     9180.03</td>
    <td align="right">     6426.94</td>
    <td align="right">  0.42607870</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 8</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9185.805</td>
    <td align="right">    9185.805</td>
    <td align="right">    0.369912</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.369912</td>
    <td align="right">  0.44364320</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44364320</td>
    <td align="right">    0.369912</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9185.81</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3792</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9196.94</td>
    <td align="right">     9196.94</td>
    <td align="right">  0.43580389</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 10</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 6</td>
    <td align="right">02_A2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9185.805</td>
    <td align="right">    9185.805</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 10</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.369912</td>
    <td align="right">  0.44364320</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9185.81</td>
    <td align="right">     9185.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44364320</td>
    <td align="right">    0.369912</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9185.81</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.3792</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10456.955</td>
    <td align="right">    7299.825</td>
    <td align="right">    0.421102</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.421102</td>
    <td align="right">  0.50503540</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50503540</td>
    <td align="right">    0.421102</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10456.95</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.6037</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909612</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00909612</td>
    <td align="right">     49.0260</td>
    <td align="right">     7163.13</td>
    <td align="right">        0.00</td>
    <td align="right">    10450.38</td>
    <td align="right">     7316.31</td>
    <td align="right">  0.48504030</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 9</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10456.955</td>
    <td align="right">   10456.955</td>
    <td align="right">    0.421102</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.421102</td>
    <td align="right">  0.50503540</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50503540</td>
    <td align="right">    0.421102</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10456.95</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.6037</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10469.63</td>
    <td align="right">    10469.63</td>
    <td align="right">  0.49611127</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 11</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 7</td>
    <td align="right">02_B2</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10456.955</td>
    <td align="right">   10456.955</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 11</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.421102</td>
    <td align="right">  0.50503540</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">    10456.95</td>
    <td align="right">    10456.95</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50503540</td>
    <td align="right">    0.421102</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10456.95</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      5.6037</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9130.082</td>
    <td align="right">    6373.557</td>
    <td align="right">    0.367668</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.367668</td>
    <td align="right">  0.44095195</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 13:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44095195</td>
    <td align="right">    0.367668</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9130.08</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.4181</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00928891</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00928891</td>
    <td align="right">     50.0496</td>
    <td align="right">     6254.25</td>
    <td align="right">        0.00</td>
    <td align="right">     9124.34</td>
    <td align="right">     6387.95</td>
    <td align="right">  0.42349400</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 10</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9130.082</td>
    <td align="right">    9130.082</td>
    <td align="right">    0.367668</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.367668</td>
    <td align="right">  0.44095195</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44095195</td>
    <td align="right">    0.367668</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9130.08</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.4181</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9141.15</td>
    <td align="right">     9141.15</td>
    <td align="right">  0.43316019</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 12</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 8</td>
    <td align="right">02_C1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9130.082</td>
    <td align="right">    9130.082</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 12</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.367668</td>
    <td align="right">  0.44095195</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     9130.08</td>
    <td align="right">     9130.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.44095195</td>
    <td align="right">    0.367668</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9130.08</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      6.4181</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX CLG COIL 12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    5628.694</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.2365</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSENTHMDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">ANCHORAGEANNCLG.4CONDNSDBMWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">       19.33</td>
    <td align="right">       13.93</td>
    <td align="right">  0.00774444</td>
    <td align="right">     39066.2</td>
    <td align="right">       12.80</td>
    <td align="right">       12.06</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">       19.33</td>
    <td align="right">  0.00774444</td>
    <td align="right">       13.93</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910280</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00910280</td>
    <td align="right">     49.0640</td>
    <td align="right">     5405.21</td>
    <td align="right">        0.00</td>
    <td align="right">     8058.00</td>
    <td align="right">     5641.41</td>
    <td align="right">  0.37400123</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.89</td>
    <td align="right">       11.87</td>
    <td align="right">  0.00864551</td>
    <td align="right">     33762.3</td>
  </tr>
  <tr>
    <td align="right">1 SPD DX HTG COIL 11</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">    0.324700</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8072.85</td>
    <td align="right">     8072.85</td>
    <td align="right">  0.38253776</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.78</td>
    <td align="right">       22.19</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64531.5</td>
  </tr>
  <tr>
    <td align="right">ELEC HTG COIL 13</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">AIR LOOP HVAC 9</td>
    <td align="right">03_A1</td>
    <td align="right">Non-Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8063.070</td>
    <td align="right">    8063.070</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1993</td>
    <td align="right">FAN ON OFF 13</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">    0.324700</td>
    <td align="right">  0.38941891</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">ANCHORAGEANNHTG99.6CONDNSDB</td>
    <td align="right">1/21 00:10:00</td>
    <td align="right">     8063.07</td>
    <td align="right">     8063.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.38941891</td>
    <td align="right">    0.324700</td>
    <td align="right">      -22.70</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">    -21604.5</td>
    <td align="right">       16.70</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00800000</td>
    <td align="right">     37036.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8063.07</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.00049022</td>
    <td align="right">      -22.70</td>
    <td align="right">  0.02359737</td>
    <td align="right">      7.2674</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00800000</td>
    <td align="right">     51.1937</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-06-04
    13:43:51</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">01_A1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_A2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_B2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">01_C1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">02_A1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">02_A2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">02_B2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">02_C1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">03_A1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">03_A2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">03_B2</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.023597</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">ALWAYS_ON</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">03_C1</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
